---
title: 电能质量在线监测仪
summary: 搭载 DSP+ARM+CPLD
  架构的多功能电能质量监测仪器，实时采集谐波、电压闪变、不平衡度、有功无功等电力参数，多协议数据上传，广泛用于电厂、变电站、光伏并网及工矿用电回路在线监测与故障溯源。
image: /images/products/1745227708881825.png
order: 17
category: daq-meter-other
hidden: false
---
#### **关键词:**

#### 电网电能质量监测仪;多功能谐波在线监测装置;并网柜电能分析设备;电力谐波闪变监测;三相不平衡监测装置;变电站电参量采集仪器;Modbus;IEC104 电能质量设备

# 1 **产品概述**

在交流供电系统中，由于电力电子转流设备、电气化铁路、电弧炉等等冲击性和非线性负荷容量的不断增长，使得电力系统的电能质量日益恶化。使得电网发生波形畸变、电压波动与闪变和三相不平衡等电能质量问题情况日趋严重。从而引起变压器过热、网损增加、计量仪表误差、通讯干扰，不但使得供用电设备本身安全性降低，而且严重威胁着电力系统的安全和经济运行。

DAQ-GP-PQM是上海数采物联网科技推出的一款电能质量在线监测装置仪器。该装置是一台高性能的多功能电能质量测试分析仪器，它采用DSP+ARM+CPLD 内核，4.3寸大屏幕彩色液晶显示屏，结构更紧凑，功能更强大。适用于220KV、110KV和35KV变电站、电厂及用电大户。广泛应用于开关柜、并网柜、低压进线柜等场景。

# 2 **服务理念**

**我司郑重承诺 :**

您购买的不仅仅是产品，还有细致、周到的技术支持服务**！！！(** =^_^=**)** 

无线产品，现场只需普通工人接电安装即可! 无需调试！

我们免费提供远程指导，远程配置调试服务，将数据发送至用户指定的云平台。

免费提供物联网方案咨询服务！

# 3 **产品特性**

## 3.1 **主要用途**

（1） 测量分析公用电网供到用户端的交流电能质量，其测量分析。

（2） 应用小波变换测量分析非平稳时变信号的谐波。

（3） 测量分析各种用电设备在不同运行状态下对公用电网电能质量。

（4）定时记录和存储电压、电流、有无功功率、频率、相位等电力参数的变化。

（5） 电力设备动态监视，帮助用户解决电力设备调整及投运过程中出现的问题。

（6） 测试分析电力系统中断路器动作、变压器过热、电机烧毁、自动装置误动作等故障原因。

（7） 在线式、多参数、高精度等特点，使仪器可广泛地应用于输配电、电力电子、电机拖动等领域。

## 3.2 **检测装置技术指标**

（1）频率测量

测量范围：45～55Hz，中心频率50Hz，测量条件：信号基波分量不小于80％F.S.

测量误差: ≤0.01Hz

（4）基波电压允许误差≤0.5％F.S.；基波电流允许误差≤1％F.S.

（5）基波电压和电流之间相位差的测量误差：≤0.5°

（6）谐波电压含有率测量误差：≤0.1％

（7）谐波电流含有率测量误差：≤0.2％

（8）三相电压不平衡度误差：≤0.2％

（9）三相电流不平衡度：≤1%；

（10）电压偏差误差：≤0.2％

（11）电压变动误差：≤0.2％

（12）功率误差：≤0.5％

（13）闪变误差：≤5％

## 3.3 **电气特性**

电压电流准确等级0.1级

输入特性：电压量程400v

电流：5A/1A

工作温度：-25°~ 50°

频率测量范围：45Hz~55Hz

硬件接口：RS485，网口，USB口，开关量输入 (遥信)：DIC,DI1,DI2 等

## 3.4 **通信\*\***特性\*\*

RS485接口：用于与后台软件联机通讯工作，有103和modbus两种通讯规约。

USB接口：用于连接优盘，统计报表。（设备可保存一年历史记录）

开关量输入(遥信)：DIC,DI1,DI2。

网口：用于与后台软件联机通讯工作，有modbus通讯规约。

## 3.5 **接线原理图**

三相四线制

三相三线制

## 3.6  **接线方法** 

(1)三元件接线（Y形接法 ，三相四线）

①将仪器的Ua、Ub、Uc、N接线端子分别接到现场电压互感器二次侧A、B、C三相电压和零线N上。

②仪器的*Ia，*Ib，*Ic，为电流的输入；Ia，Ib，Ic，为电流的输出端。

(2) 两元件接线（V形接法,三相三线）

①将仪器的Ua、Uc接线端子分别接到现场电压互感器二次侧A、C电压，现场B相电压接仪器后端子N上，仪器Ub不接。

②仪器的*Ia，*Ic，为电流的输入端，Ia，Ic，为电流的输出，Ib不接。

(3)继电器接点接法

本仪器根据配置要求，分别配置2路继电器报警接点，接点容量为AC 250V/8A或DC30V/8A，各组继电器接点定义为： BJ1越线报警 、BJ2失电报警 、BJCOM公共端。

# 4 **产品核心优势**

v **输入采用高电压隔离，高精度电流变送器，仪器抗干扰\*\***能力强***\*，使用安全可靠**

v **中文界面，按键操作，使用方便**

v **符合国标\*\***A***\*级仪器要求,精度高**

v **采用\*\***DSP+ARM+CPLD***\*内核，处理速度快，软件功能强**

v **测试参数多，电网谐波，系统频率，电压基波，偏差等**

v **大容量存储，内置\*\***512M***\*内存，单通道5分钟频率可保存一年**

v **最多可测量3相电压信号， 3相电流信号**

# 5 **通信协议**

串口支持IEC103协议和modbus RTU协议，网口支持IEC104协议和modbus TCP 协议

注：如需定制其他通信协议，可联系业务人员沟通。

# 6 **应用案例**

光伏并网电能质量在线监测

# 7 **注意事项**

（1）使用仪器时请按本说明书接线和操作。

（2）测试开始前请输入正确的设置参数，仪器内部的校正运算都要依赖于输入的设置参数。

（3）测试菜单项选择和实际测试项目及接线要一致。

（4）最多可连续储存12个月次测量结果，超过12个月时最早的记录将被覆盖，请及时输出。

（5）仪器出现故障，请及时和本公司联系，不要自行开机拆卸。

# 8 **附录**

《电能质量管理办法》

Ø 《GB/T 15945-2008 电能质量 电力系统频率允许偏差》

Ø 《GB 12325-2008 电能质量 供电电压允许偏差》

Ø 《GB/T 15543-2008 电能质量 三相电压允许不平衡度》

Ø 《GB/T 30137-2013 电能质量 电压暂降与短时中断》

Ø 《GB/T 14549-93 电能质量 公用电网谐波》

Ø 《GB 12326-2008 电能质量 电压波动与闪变》

Ø 《GB 24337-2009 电能质量公用电网间谐波》
