---
title: 智能箱变测控装置终端
summary: 工业级模块化箱变测控保护装置，集成数据采集、逻辑保护、故障录波、多协议转发及光纤自愈环网，用于光伏、风电升压箱变，实现新能源场站远程监控与无人值守管理。
image: /images/products/1744706634790083.png
order: 29
category: daq-gateway
hidden: false
---
#### 关键词:

#### 新能源箱变保护测控装置;光伏风电箱变测控终端;环网型箱变测控设备;电力遥测遥信遥控装置;箱变光纤环网测控终端;升压站智能测控装置;新能源并网保护测控终端

# 1 **产品概述**

SC-GP-MDC 是上海数采物联网科技推出的一款箱变智能测控装置/终端，适用于光伏或风电升压站，为新能源发电并网提供完备的保护、测量、控制、调整、信息远传等功能。实现风电或光伏工程的“无人值班，少人值守”运行管理模式。

装置采用最新32位高性能处理器平台设计，结合公司成熟、稳定的软件算法，保证产品稳定性和可靠性，使产品易用性更好，功能更强。

# 2 **服务理念**

**我司郑重承诺 :**

您购买的不仅仅是产品，还有细致、周到的技术支持服务**！！！(** =^_^=**)** 

本产品，现场只需普通工人接电安装即可! 无需调试！

我们免费提供远程指导，远程配置调试服务，将数据发送至用户指定的云平台。

免费提供物联网方案咨询服务！

# 3 **功能配置**

# 4 **电气特性**

## 4.1通讯特性

* RS485串口 波特率1200bps～9600bps
* 光口 ST接口、单模双芯≥20km
* RJ45网口 10M/100M自适应

# 5 **结构特性**

* 装置采用后插件式结构，外壳封闭；机箱采用嵌入式安装方式，箱后接线。
* 装置外形尺寸：223×262×240mm（高×宽×深）；
* 安装开孔尺寸：223×227mm（高×宽）；
* 安装固定孔距：140×246mm（高×宽），安装孔：4×Φ8mm。

装置设计采用模块化设计思想，不同的配置需求由各功能组件按需要进行组合配置，实现了功能模块的标准化。装置由模拟量输入AI插件、主控MAIN插件、基本遥信DI插件、电源/开出POW插件、通讯TX插件及面板上的人机接口MMI组件构成。

机箱后侧从右到左(如图3.2-1)依次为：模拟量输入AI插件（A）、主控MAIN插件（B）、基本遥信DI插件（C）、扩展遥信DI插件（D）、电源/开出POW插件（E）、通讯TX插件（F）。装置标准配置（A）、（B）、（C）、(E)、（F），5个插件可满足遥测遥信采集、开出控制、通讯管理和环网的需求，如用户需要特殊增加开关量信号采集，可通过扩展遥信DI插件（D）进行扩展。

### 5.1.1  **模拟量输入\*\***AI***\*插件\****(A)\*\*

模拟量输入AI插件标配为6路电流和6路电压采集，可采集三相交流电流、三相交流电压等模拟量信号。交流电流和交流电压采集通过内部互感器隔离变换为小信号后，送主控MAIN插件进行信号调理及模拟信号的采集、计算。

### 5.1.2 **主控MAIN插件\*\***(B)\*\*

主控MAIN插件是本装置的核心插件，包含模拟量信号调理、采集、AD转换、保护判别、开关量采集、参数和历史记录存储、实时硬时钟等。

装置内部主控MAIN插件与通讯TX插件通过内部串口直接互联，进行数据交换和命令执行。

### 5.1.3 **\*\***遥信***\*DI插件(\****C***\*)**

装置标配1个基本遥信插件（C），当基本遥信插件不能满足配置需要时，可通过扩展遥信插件（D）来扩展开入量，基本遥信插件与扩展遥信插件的硬件相同，需要通过遥信插件上的JP1跳线来选择。JP1跳线的1-2脚短接：为基本遥信插件（C）；JP1跳线的2-3脚短接：为扩展遥信插件（D）。

### 5.1.4 **电源/开出POW插件(\*\***E***\*)**

电源/开出插件采用宽输入范围的交直流两用开关电源，输入AC/DC85-265V，输出DC5V，供装置数字电路及模拟电路使用。

开出部分提供8路开出空接点，实现开关遥控跳闸/遥控合闸控制、保护跳闸控制等输出。

电源/开出插件可选配1路操作箱，需要用户订货时注明。

### 5.1.5 **通讯TX\*\***插件***\*(\****F***\*)**

通讯TX插件配置了通讯管理机功能和环网交换机功能。

通讯管理机部分配置了RS485串口和RJ45网口，可实现电力系统多种规约协议的接收和转发。

通讯TX插件还内嵌1个环网交换机，可实现光纤自愈环网，环网交换机配置2个电口和2个光口，支持多种设备通过网络进行组网。

特别说明：为了简化通讯管理机与环网交换机连接时的外部网线，通讯管理机与环网交换机在装置内部有一个网络接口直接相联了。当通讯管理机不需要与环网交换机直接连接时，需要将通讯TX插件上JP1位置的4个跳块全部打开，以免造成装置IP地址冲突，影响网络通讯。

通讯TX插件网口默认IP地址如下：

（1）NET1默认IP地址为192.168.1.166。

（2）NET2默认IP地址为192.168.3.166。

（3）装置内部管理机和交换机直连的网口默认IP地址为192.168.2.166。

### 5.1.6 **人机\*\***接口组件\*\*

人机接口组件提供一个宽温运行的OLED屏，配置9个操作按键，实现人机交互操作，装置面板配置5个软件指示灯和26个硬件驱动指示灯。

### 5.1.7  **指示灯和按键**

### 5.1.8 **硬件\*\***指示灯\*\*

### 5.1.9 **软件\*\***指示灯\*\*

### 5.1.10 **操作按键**

# 6 **工作\*\***环境\*\*

* 无爆炸危险、无导电尘埃、无腐蚀性的场所。
* 环境温度：-40℃~+75℃
* 环境湿度：最高温度为75℃时相对湿度不超过50%;如在环境温度为20℃时，环境最高湿度可达90%
* 大气压力：80kPa~110kPa
* 防护等级：IP50

7 产品特点

（1）装置采用宽运行温度器件设计，宽范围温度的OLED显示屏，强干扰设计，适应于现场恶劣环境。

（2）装置的集成电路全部采用工业级元器件，保证装置的高稳定性和可靠性。

（3）采用32位高性能嵌入式微机处理器，配置大容量的RAM和FLASH，数据运算、逻辑处理和信息存储能力强，运行速度快，可靠性高。

（4）完善的历史事件记录、故障时刻断面数据存储、故障录波文件存储，掉电自保持，便于事故分析。

（5）设计有RS485串口通信、RJ45以太网通信、光纤通信，可接入现场其他装置规约，实现数据转发。

# 8 **人机界面**

装置采用宽温度OLED屏，用户可以很方便地浏览数据信息、修改定值参数、进行传动实验等。装置还提供了详尽的故障事件记录和故障录波报告，帮助用户及时准确地处理电网事故。

8.1 **\*\***液晶***\*显示结构**

## 8.2 **主菜单界面**

装置主菜单界面是一个多级结构菜单。可通过方向键选择，带底色表示选中该项目，选中后按“确认”键进入下一级菜单。

## 8.3 **\*\***参数修改流程\*\*

在主菜单界面进入参数设置、定值管理、调试模式、厂内设置中任一菜单，均需进行密码验证才能设置，密码不正确不能设置。参数修改流程如下图所示：

以主菜单->参数设置->变比接线为例，通过上下键，选择要修改的条目，如图4.3-1所示。选中要修改的条目后，按“确认”键进入参数编辑状态，反选有底色的数字可以编辑修改，如图4.3-2所示。通过上下键修改数字值大小，左右键选择要修改的数字位，修改完毕后按“确认”键暂时保存修改。

图4.3-1 图4.3-2

重复上述操作，直至修改完需要修改的参数条目，按“返回”键，如果修改了参数，则进入是否保存界面，如图4.3-3所示。按提示操作，按“确认”键保存，保存成功提示“保存成功”，如图4.3-4所示。

## 8.4 **动态弹窗界面**

在数据显示和报告显示界面下，可自动弹出故障信息的动态界面。在动态弹出界面下按“返回”键退出动态界面。可在报告显示界面查看历史记录。

## 8.5  **屏幕保护功能**

为延长液晶显示屏使用寿命，当无按键操作超过5分钟，进入屏幕保护状态，液晶屏显示黑屏。屏幕保护状态下，按任意按键，可点亮液晶屏。

# 9 **附录**

## 9.1 **\*\***电磁兼容标准\*\*

## 9.2机械性能标准

## 9.3**\*\***实施标准\*\*
