---
title: Modbus TCP协议RJ45以太网口温湿度传感器
summary: 以太网温湿度终端通过 RJ45 网口采集并上传温湿度数据，支持多种通信协议，可多服务器上报，适用于机房、工业、仓储、农业大棚等环境在线监测。
image: /images/products/1764830558253165.jpg
order: 243
category: daq-sensor
hidden: false
---
#### **关键词:**

#### 以太网温湿度传感器;RJ45 温湿度终端;Modbus TCP 温湿度变送器;有线温湿度采集器;机房温湿度监测

## 1 **产品概述**

![](/images/products/1764815455421068.png)

![](/images/products/1764815465125531.png)

RJ45以太网口版温湿度

DAQ-GP-THLAN温湿度传感终端是上海数采物联网科技有限公司推出的一款基于网口有线传输，modbus TCP通讯协议 直流宽电压供电的通用型温湿度传感器，可采集环境中的温度、湿度数据。可以定制WiFi传输，mqtt协议等其他版本的传感器。

网口温湿度终端广泛应用于工业、农业等温湿度测量场景。

## 2服务理念

我司郑重承诺:

您购买的不仅仅是产品，还有细致、周到的技术支持服务！！！(=^_^=)

本产品，现场只需普通工人接电安装即可!无需调试！

我们免费提供远程指导，远程配置调试服务，将数据发送至用户指定的云平台。

免费提供物联网方案咨询服务！

## 3 **执行标准**

GB 5170.4-85《电工电子产品环境试验设备基本参数检定方法 温度变化试验设备》

## 4 **产品特性参数**

#### 4.1 **采集特性**

* 温度量程：-40°C~120°C
* 温度精度：±0.5°C
* 湿度量程：0~100% RH
* 湿度精度：±0.1 RH

#### 4.2 **电气特性**

* 供电方式：12V 直流供电 （电源接口：DC5.5*2.1mm 母头插座，内正外负）
* 工作功耗：小于5W

#### 4.3 **通信特性**

传输方式：网口

通信协议：MQTT/TCP/UDP/HTTP/SSL/ModBus RTU/modbus TCP,可定制其他协议

服务器中心数量：最多可支持同时向7个云服务器同时上报数据。

心跳包：支持自定义心跳包，可设置为信号强度。

注册包：支持自定义注册包，可设置为IMEI码。

定位：支持LBS基站定位，方便查询设备位置。

#### 4.4 **工作环境**

* 温度-40°C～75°C，湿度0～95%

## 5 **产品核心优势**

* **安装简单，快速部署，助力物联网项目快速落地**
* **支持自定义注册包和心跳包，方便平台区分设备。**
* **支持任意物联网云平台和组态软件，提供数据协议对接**
* **支持阿里云、百度天工、OneNet、腾讯云等主流云平台**
* **支持外接多路传感器**
* **非侵入式采集，不影响设备正常工作**
* **支持远程配置参数，FOTA远程升级，最大限度减少现场施工维护的人员成本**

UDP/TCP/MQTT/HTTP等多种推送方式，用户接收数据需提供服务器IP地址和端口号。

## 6 **通信例程**

#### 6.1 **寄存器地址**

寄存器地址  PLC或组态地址  内容  操作  数据  类型

0000H  40001  湿度  只读  无符号整数

0001H  40002  温度  只读  无符号整数

#### 6.2 **通讯协议示例以及解释**

###### **MBAP报文头：事务处理标识：2个字节；协议标识符：2个字节；字节长度：2 个字节**

###### **数据传送方式：TCP传送** 

###### **地址：设备当前地址** 

###### **校验码：无** 

###### **注意：温湿度通过TCP软件读取时，数据扩大10倍。**

举例:使用modbus TCP调试软件读取当前温湿度(使用16进制发送,16进制接收):

发送指令码:

MBAP报文头  地址  功能码  起始地址  寄存器长度

000000000006  01  03  0000  0002

接收指令码:

MBAP报文头  地址  功能码  返回有效字节数  湿度  温度

000000000007  01  03  04  01F5  00FD

湿度: 01F5 （16进制） → 501（十进制）=50.1%RH

温度：00FD（16进制）→253（十进制）=25.3℃

**JSON格式数据报文示例：**

{"T":27.8,"H":67.1,"ID":"860344048491162"}

**报文解析：**

{

"T": 32.1, //温度

"H": .64.8, //湿度

"ID": "860344048491162" //设备ID

}

#### 6.3 **协议接收测试**

可采用网络调试助手NetAssist进行接收测试。

#### 6.4 **协议定制**

如需定制其他通信协议，可联系业务人员沟通。

## 7 **应用案例**

![](/images/products/1764815483899790.png)
