---
title: 基于LoRa无线温湿度监测系统与变电站(所)配电箱凝露风险预警装置技术方案
summary: >
  变电站（所）配电箱在温差较大的季节易发生凝露，可能引发爬电、短路等安全隐患。采用 LoRa
  无线温湿度传感器部署于配电箱/开关柜内，实时采集柜内温湿度并汇聚至网关上传监控平台。平台根据温湿度变化趋势进行凝露风险预警，并可联动加热除湿装置，提前消除隐患，提升变电站运行可靠性。
image: /images/cases/4v.jpg
industry: 其他
order: 64
---
**温湿度采集系统要求**
现场区域划分

![](/images/cases/1v.jpg)

设备示意图

![](/images/cases/2v.png)

上图为汇控柜, 内部空间充足,有220V交流电源,对温湿度传感器没特别要求,天线最好不需要外引出, 最好

使用玻璃区域将信号发射出
数量在 17个

![](/images/cases/3v.jpg)

断路器操作机构, 内部空间一般,无电源,需要小型化温湿度传感器,天线从玻璃窗口将信号发出
数量在51个

![](/images/cases/4v.jpg)

内部结构图

闸刀操作机构, 内部空间狭小,无电源,需要小型化温湿度传感器,天线从玻璃窗口将信号发出

数量>150个

因为机构箱为金属壳体,无线信号仅能从玻璃窗传出,请在做方案的时候考虑天线布置方案,是否需要布置专门的中继设备

汇控柜具备电源条件,可以采用有源设备并+中继功能

每个汇控柜边上会有3个断路器操作机构+若干个闸刀操作机构

现场条件，设备区域大概是300多米×6-70米，近端离控制室＜300米，远端约600米

重点需求：

设备区,总共需布置200+温湿度传感器,采用lora模式进行数据传输,控制室(与设备区距离在200-500米左右)使用Windows平台接收温湿度上传信号,系统对高湿度有凝露风险的装置进行告警。

断路器和闸刀机构内无电源,需要使用电池,我们的目标是，小型化传感器+电池，每天上传温湿度2-4次，电量可保证5年使用

项目实际应用技术方案：

![](/images/cases/5v.png)

供电方式：3.6V 锂亚电池，4000mAh

待机电流：≤2uA

电池寿命：≤3 年（视传感器采集周期、温度回差及射频功率）

测量范围：温度-40℃ ～ +125℃ 湿度 0%RH ～ 99.9%RH

测量分辨率：温度:0.1℃/精度 1 度 湿度:0.1%RH/精度 3%@25 度

无线传输方式/距离：LoRa 433M，距离≤500m（吸盘天线可达 1Km 以上）

发送方式：（1）采集温度/湿度波动≥设定值时发送（2）设定时间定时强制发送当前采集值；两项功能可同时启用

外壳：IP67 防水塑壳

尺寸：905042mm

传感器放置于各个机构箱内部，使用棒状天线，lora接收主机汇集终端布置于设备区域中心位置，同时，此处布置Lora中继装置作为子节点，控制楼东侧布置Lora中继装置作为中继节点，控制楼控制室（西侧）布置Lora装置（中心节点）和笔记本（安装终端）

附录：

![](/images/cases/6v.jpg)
