---
title: 青海110kv变电站 威胜电能量采集终端IEC102协议数采案例
summary: 本项目位于青海海西格尔木西豫有色金属 110kV 变电站，需采集威盛 WFET-3000 电能量采集终端的 IEC102
  协议数据，并低成本转换为 MODBUS TCP 协议供上位机对接；难点在于 IEC102
  协议栈分层结构复杂、数据类型繁多、帧交互与差错控制细节严苛，极易因理解偏差造成采集失败。
image: /images/cases/1748570454190429.png
industry: 光伏新能源
order: 25
---
一、**项目背景及需求**

项目地点：青海省海西州格尔木市西豫有色金属110KV变电站

项目背景：近期，北京某科技有限公司找到我们，要采集该变电站威盛信息技术的电能量采集终端（WFET-3000），采集终端的内部协议为IEC102协议，需要实现IEC102协议的数据采集。

项目目的及难点：实现威胜电能量采集终端的数据采集，IEC102协议转换为MODBUS TCP协议，对接上位机。低成本方式实现，IEC102协议不同于其他常规协议的采集，协议结构复杂：IEC102 协议是用于电力系统电能累计量传输的标准协议，采用分层结构设计，包含应用层、链路层等多层协议栈，各层协议均有严格的格式和交互流程要求，理解和实现起来具有较高难度。数据类型多样：支持多种数据类型的传输，如电能量数据、状态数据、参数数据等，不同类型数据的编码方式、传输规则存在差异，增加了采集的复杂性。协议细节繁琐：包括帧格式定义、差错控制机制、链路建立与释放流程等诸多细节，任何一个环节的理解偏差都可能导致采集失败。

![](/images/cases/1748570454190429.png)

威盛电能量采集终端

![](/images/cases/1748570504136092.png)

威盛102协议报文示例

针对IEC102协议采集难点，技术层面开发定制对应IEC102协议采集软件及驱动，实现客户软件及硬件方式采集。

二、**项目实施技术方案**

客户现场配合，搭配我司数采物联DAQ上位机数据采集软件，现场串口接线对接本地服务器（上位机电脑），本地服务器（上位机电脑）安装上位机软件，串口形式接线对接上位机，搭配测试采集成功，解决协议读取解析难关，最终落地环境以硬件产品实施。

![](/images/cases/1748570593317873.png)

![](/images/cases/1748570604616328.png)

**研发及测试过程**


根据提供的对应协议说明及点表信息，上位机配置相关点位，对接调试后，实施采集。

![](/images/cases/1748570688168254.png)

![](/images/cases/1748570688100322.png)

**数据采集示例**


协议采集成功，转modbus TCP功能对应硬件，使用我公司产品通讯管理机（DAQ-GP-DPU102），组网方式如下图

![](/images/cases/1748570722177403.png)

采集方案拓扑图

**三、现场安装实施及数据对接**

现场安装实施，电能量采集终端通过串口接入通讯管理机，通讯管理机供电布线，上层网口modbus TCP输出布线。

![](/images/cases/1748570812108028.png)

![](/images/cases/1748570813119938.png)

![](/images/cases/1748570815796670.png)

产品及现场安装实施

三、**实施数据采集最终展示**

针对采集数据字段，客户主要体现电量，其他电量信息没有推送，对接数据示例（下图），数据成功对接。

![](/images/cases/1748570923173364.png)

![](/images/cases/1748570923158184.png)
