---
title: 山西某洗煤厂工商业光伏电站自发自用余电上网&虚拟电厂群调群控AGC/AVC光伏四可设备应用案例
summary: 在双碳政策推动下分布式光伏高速增长，国家能源局要求新建及具备条件存量分布式光伏落实
  “可观、可测、可调、可控”，解决传统电站管控缺失、易弃光罚款、运维低效问题，需采集并网点电气量、状态量、电量等数据上传调度，保障电网安全。
image: /images/cases/微信图片_20260930104305_739_41.png
industry: 光伏新能源
order: 26
---
## 一、**项目背景**

### **1.1 政策驱动下的光伏“四可”刚需**

随着“双碳”目标推进，我国分布式光伏装机量连续5年增长**超20%**。然而光伏发电的间歇性、波动性对电网安全提出挑战。为此，国家能源局2023年明确要求：新建工商业光伏电站必须实现“四可”功能（可观测、可测量、可控制、可调度）。2025年01月17日国家能源局印发关于**《分布式光伏发电开发建设管理办法》**的通知。其中第二十九条明确要求新建的分布式光伏发电项目应当实现“可观、可测、可调、可控”，提升分布式光伏发电接入电网承载力和调控能力。

项目业主根据国家能源局发布的《分布式光伏发电开发建设管理办法》问答（2025年版）文件中的要求说明“新建的各类型分布式光伏发电项目均应当实现“可观、可测、可调、可控”，提升分布式光伏发电接入电网承载力和调控能力。对于存量具备条件的分布式光伏发电项目，电网企业、分布式光伏发电项目投资主体应当根据产权分界点，加大投资建设改造力度，提升信息化、数字化、智能化水平，以实现“可观、可测、可调、可控”，保障分布式光伏发电高效可靠利用和电力系统安全稳定运行。”

### **1.2 行业痛点**

传统光伏电站“只发电不管控”，面临限电弃光、罚款风险；缺乏数据支撑，运维效率低、收益难量化。

场站应能够采集实时并网信息、电气模拟量、电量数据。实时并网信息主要包括：并网点开关状态、并网点电压、电流、有功、无功等，并上传至调度机构。场站提供的基本信息应包括但不限于下列内容。

**电气模拟量**

主要包含：并网点的电压、电流、有功功率、无功功率、功率因数、频率；

状态量：并网点的断路器状态、故障信息、分布式电源通信状态等信号。

**电量数据**

主要包含：关口计量点有功、无功电能量、分时、测量需量，事件记录等信息。

## 二、**项目规模**

30kw逆变器*2台

40kw逆变器*1台

110kw逆变器*6台

并网柜&并线柜3台

0.4kv并网项目（低压并网），760kw装机容量

## 三、**项目需求**

项目为新建工商业光伏电站，0.4kv并网项目。根据《分布式光伏发电开发建设管理办法》要求，厂站需要加装AGC/AVC群调群控设备。提升分布式光伏发电接入电网承载力和调控能力，保障分布式光伏发电高效可靠利用和电力系统安全稳定运行。要求2025年5月30日前完成安装调试对接工作，协助业主完成项目验收。

## 四、**项目技术方案**

![](/images/cases/1780292076117500.png)

**项目拓补图**

项目报备等工作前期业主已处理好，多合一融合终端(DAQ-GP-VCMT5G)使用的无线专网卡由业主向地调相关部门申领。

本项目采用5G多合一智能融合终端(含远动，AGC/AVC，纵向加密，5G路由功能于一体)利用modbus规约采集并网柜防孤岛，多功能表，逆变器等相关电气设备的遥测，遥信，遥控，遥调，遥脉数据，通过104规约5G网络转发至供电局配调系统，多合一装置为配调系统提供站内所有并网柜的远程分合闸控制，保护动作监控，以及逆变器的远程启停，发电量监测，有功，无功，功率因数，电压等调节功能，从而实现对光伏电站的四可规范化建设要求。

![](/images/cases/1780292198573200.png)

**项目所使用5G多合一融合终端产品**

## 五、**项目实施**

1、施工单位提供项目电器图纸，协调通讯线路布线和设备安装方案，施工单位根据最终确认布线方案要求布线。

2、提供现场所有要求接入系统的二次电力设备的通讯协议文档（业主方提供）。

3、根据每台设备说明书修改现场设备的通讯地址，便于现场与多合一融合终端通讯控制。

4、由我司工程师远程协助或现场调试的方式（该项目为现场调试方案）进行5G多合一融合终端与现场二次电力设备的接线和调试工作。

5、由我司工程师进设备功能调试和地调系统对接工作。

6、协助业主提供验收所需调试报告等相关资料。

## 六、**现场实施展示**

![](/images/cases/1780292484800583.png)

![](/images/cases/1780292577259183.png)

**项目鸟瞰图**

![](/images/cases/1780292782165735.png)

![](/images/cases/1780292863169544.png)

**现场部分设备**

![](/images/cases/1780292913958348.png)

![](/images/cases/1780292960111227.png)

 **设备地址修改参数配置 现场设备与多合一融合终端连接组网**

![](/images/cases/1780293024204839.png)

![](/images/cases/1780293075151213.png)

**现场设备调试**

![](/images/cases/1780293184748762.png)

![](/images/cases/1780293270575231.png)

 **遥控功能调试** 遥控结果展

**AGC有功控制**

调度实际下发2100

![](/images/cases/1780293382247025.png)

收到AGC有功调节2100 反馈值2100 实际调节完成2080 误差20kW(1%) 15S内调节完成

![](/images/cases/1780293488915152.png)

![](/images/cases/1780293577188333.png)

\*\*AVC无功目标值调节

![](/images/cases/1780293836871733.png)

\*\*

当前无功值5.66 调度下发无功目标值1500 实际调节无功值 1520 误差20kVar ，响应时间符合要求

![](/images/cases/1780293950152288.png)

![](/images/cases/1780294013164045.png)

![](/images/cases/1780294079116361.png)

## 七、**项目总结**

本项目为新建760kW工商业光伏电站国网并网项目，采用0.4kV低压并网方案，配置30kW/40kW/110kW逆变器及3台并网柜，严格遵循《分布式光伏发电开发建设管理办法》要求，加装AGC/AVC群调群控设备以提升电网承载力和调控能力。项目于2025年5月30日前完成设备安装调试及验收，协助业主实现高效可靠并网，助力企业节能减排与电力系统稳定运行。

项目所使用配套产品为DAQ-GP-VCMT5G多合一5G融合终端，是我司推出的一款集5G通信、纵向加密、远动通信、AGC/AVC功能为一体的控制终端。

它采用先进的嵌入式LINUX操作系统和灵活的模块化设计，采用无风扇，高性能，低功耗，安装灵活等设计理念。从集约化部署、节约设备投资成本，节省安装空间等方面考虑，是具备多功能、一体化的采集通信设备，它融合了5G通信终端、纵向加密、远动机和AGC/AVC控制的功能，满足380V、10KV及以上分布式光伏以直采方式接入调度主站，同时进行自动功率控制的功能，它采用5G无线接入方式并网，作为有线接入的重要补充，可以实现电力调度中心对所有地方电厂和分布式光伏的统一调度，实现分布式光伏电站的电力系统接入，满足分布式光伏“可观、可测、可调、可控”的要求。

## 八、**项目拓展**

该项项目为国网并网项目因此选用5G多合一融合终端(DAQ-GP-VCMT5G)，如果厂站为南网并网项目则应选择Ⅱ型边缘网关架构，下图。

![](/images/cases/1780294188119999.png)
