---
title: 绍兴纺织印染厂能耗监测项目 水电、燃气以及电力能效监测终端数采项目
summary: 本项目位于绍兴柯桥区金祥惠纺织印染厂，开展工厂水电煤及能效终端能耗采集，针对机械水表无通讯接口、电表 485
  口占用或铅封等难题，采用低成本简易布线 + 无线传输方案，实现能耗实时监测统计。
image: /images/cases/微信图片_20260930105101_741_41.png
industry: 智能制造
order: 31
---
## 1 **项目背景及需求**

项目地点：浙江省绍兴金祥惠纺织印染厂

绍兴金祥惠纺织印染有限公司成立于2007年5月，原名为绍兴县金祥惠纺织印染有限公司，公司位于绍兴市柯桥区马鞍街道征海路1688号，是一家专业从事各类纺织面料染整加工的企业。

项目背景：印染厂能耗监测

为实现工厂内部能耗统计，做到水电煤数据实时监控，现在对

电表、水表燃气表、电力能效监测终端数据采集。尤其是针对机械式水表不具备对外通讯接口、国网协议电表485通讯接口被占用或者电表被铅封的情况实施数据采集。实现低成本、简易布线、无线传输方式实现数据采集。

### 1.1 **国网电表数据远程实时采集**

![](/images/cases/1735629923700881.png)

厂区内电表

### 1.2 **工业水表、燃气表数据视觉采集**

![](/images/cases/1735629943134197.png)

燃气表

![](/images/cases/1735629989162022.png)

工业水表

### 1.3电力能效监测终端数据采集

![](/images/cases/1735630022208756.png)

\*\*

电力能效监测终端

此设备品牌林洋，型号TLY2565，支持645协议，可以通过485接口采集数据，需要4G方式传输至客户平台。

## 2 **项目技术方案**

### 2.1 **电表采集方案**

采用我们主推4G红外抄表产品（SC-GP-IR4G），利用电表的红外通讯口数据采集，4G方式传输客户平台，实现非侵入安装采集。

![](/images/cases/1735630003163469.png)

电表采集方案

### 2.2 **水表、燃气表采集方案**

厂区内工业水表、燃气表采集使用微功耗无线拍照抄表器（SC-LP-CAM)，进行OCR识别，数据传输至平台。

![](/images/cases/1735630004399589.png)

水表、燃气表采集方案

### 2.3 **电力能效监测终端数据采集方案**

TLY2565电力能效监测终端支持485通讯，RS-485接口通信协议可选配支持 DL/T645。

![](/images/cases/1735630048127274.png)

电力能效监测终端数据采集方案

## 3 **现场实施流程及安装对接**

### 3.1 **电表数据采集现场安装**

电表采集对接较为简单，先把4G红外抄表的探头对准电表红外通讯口，然后固定，再把采集设备上电，技术远程调试协议后，即可实时采集电表数据推送客户平台，普通工人即可安装，大大减少人工成本。

现场需要注意：本身配套的吸盘天线等需要放到开阔的位置，避免密闭环境影响4G信号传输。

![](/images/cases/1735630069128546.png)

![](/images/cases/微信图片_20260930104906_740_41.png)

4G红外抄表器现场安装图

### 3.2 **水表燃气表现场安装采集**

微功耗无线拍照抄表器直接覆盖在水表、燃气表上面，扎带或者3m胶固定，设备好拍照频率，定时传输至平台进行数据识别。此设备具有防爆、电池供电、低功耗等特性适合燃气表现场安装。

![](/images/cases/1735630110827892.png)

![](/images/cases/1735630126620210.png)

微功耗无线拍照抄表器现场安装图

### 3.3 **电力能效监测终端数据采集**

![](/images/cases/1735630159670038.png)

![](/images/cases/1735630182209461.png)

现场采集器安装接线图

终端提供485接口，通信协议支持 DL/T 645。可以通过485接口双绞线与我司4G采集模块连接，远程调试协议进行数据采集，4G方式推送客户指定的第三方云平台。

## 4 **数据推送第三方格式**

我司4G设备支持数据直接推送第三方，默认免费TCP/UDP传输协议，JSON数据格式。以下为客户服务器收到数据格式。

![](/images/cases/1735630200209309.png)

![](/images/cases/1735630213174432.png)

## 5 **园区部分仪表清单**

![](/images/cases/1735630234633634.png)
