---
title: 中国科学院某研究院 PLC数据采集项目案例
summary: 中科院 XX
  研究院为推进科研设备数字化管理，针对实验室烧结炉、熔炼炉、压机、溅射设备等多类科研设备，开展运行数据远程采集联网，实现设备状态统一汇总、大屏集中展示与数据分析。
image: /images/cases/7w.png
industry: 智能制造
order: 58
---
### **1 项目背景**

中国科学院研究院（XX研究院）隶属中国科学院。

![](/images/cases/1w.png)

中国科学院XX研究院将面向国家战略和产业发展重大需求，围绕绿色、高效、均衡、高值化利用的核心科学与技术问题开展全链条创新研究，研发绿色采选冶和资源高效利用新技术，开发新材料、拓展新应用、培育新产业，提高附加值，加强生态环境保护，保障中国产业的绿色可持续发展。致力于成为中国领域体现国家意志、实现国家使命、代表国家水平的战略科技力量。

针对研究院现场的实验室常用设备包括：实验室手套箱、烧结炉、卧式真空烧结炉、气流磨、速凝铸片系统（熔炼炉）、网印机床设备、磁控溅射设备、冷等静压机、自动磁场压机等设备的工作状态参数和显示数据，进行远程采集联网，汇总后在大屏进行统一展示分析。

### **2 项目需求调研分析**

需求分析：针对不同设备，已有PLC的，采集PLC数据。没有PLC的采集传感器或温控器数据。现场实验室设备控制器品牌有：SIEMENS_西门子

SIEMENS_西门子，欧姆龙，台达，禾川，汇川等。

![](/images/cases/2w.png)

![](/images/cases/3w.png)

![](/images/cases/4w.png)

冷等静压机控制柜

设备名称	控制器型号系列	控制器PLC具体型号	接口	接口说明	触摸屏品牌	触摸屏型号	需要获取指标

实验室手套箱	S7-200 SMART	ST20	以太网口RJ45	无空余	昆仑通态	TPC7062Ti	3个主要指标：箱压、水含量、氧含量；1个副指标：电流

烧结炉

	SX7-200 SMART	smart	以太网口RJ45	无空余	昆仑通态	无	日期、n区温度、n区设定温度(n为个数)、n区电流、扩散泵电流、真空计信息；

卧式真空烧结炉

	S7-200 SMART	smart	以太网口RJ45	无空余	昆仑通态	XPC1261Hii	

气流磨

	CP	CP1H	RS485	无空余	昆仑通态	XPC1571Gn	

速凝铸片系统（熔炼炉）

	DVP	DVP16ES2	RS485	无空余	台达	XOP-110CS	铜辊线速度、当前翻转程序、机械泵开关状态、预抽阀开关状态、前级阀开关状态、罗茨泵开关状态、扩散泵开关状态、高阀开关状态

网印机床设备	A1P	A1P-12X8Y	RS485	无空余	昆仑通态	无	

磁控溅射设备	S7-200 SMART	smart	以太网口RJ45	无空余	昆仑通态	XPC1021Nt	

冷等静压机	S7-300	CPU312	RS485	无空余	昆仑通态	无	

自动磁场压机	汇川	AM600	以太网口RJ45	交换机空余	工业一体机电脑	RJ-033	

![](/images/cases/5e.png)

现场勘察调研及情况分析

### **3 项目方案**

采用分布式边缘计算PLC采集网关硬件采集方案。

考虑到现场有WiFi网络。PLC采集网关采集到数据后，通过WiFi网络接入服务器，将数据存入指定SQLserver数据库。

![](/images/cases/6w.png)

项目采集方案示意图

	PV	SV	TIME	OP	STATEOUT	STEP	STATE

	当前值	设定值	段运行时间	当前功率	仪表状态	当前步	仪表状态

1区	VD2000	VD1400	VD4200	VB3300	VB4310	VW7400	VW4500

2区	VD2004	VD4104	VD4204	VB3301	VB7311	VW8402	VW3502

3区	VD2008	VD4108	VD4208	VB3302	VB6312	VW9404	VW1504

现场部分设备点表参数信息

### **4 项目实施**

1.由数采物联网公司提供数据采集网关给客户。

2.客户收到网关后配合我司技术人员进行接线安装，并提供采集点表。由技术人员对协议网关进行远程配置。（见下图）

![](/images/cases/7w.png)

真空手套机采集现场调试测试照片

![](/images/cases/8w.png)

西门子PLC采集点表配置调试过程

![](/images/cases/9w.png)

控制柜硬件安装效果图

![](/images/cases/10w.png)

硬件安装效果图

![](/images/cases/11w.png)

数据采集成功存入数据库
