---
title: "用电设备能耗与运行状态智能监测方案"
summary: "在用电设施管理、园区设备运维工作中，分散式的用电设备往往存在分布范围广、现场管理难度大的问题，传统人工巡查的方式不仅耗时耗力，还难以实现全时段、全覆盖的状态监管。"
category: "智能制造"
subcategory: "能耗与能源管理"
order: 3
sourceDoc: "5、怎样实现用电设备能耗与运行状态智能监测？.docx"
image: "/images/plans/electrical-equipment-energy-status-monitoring/img-04.webp"
---
## 怎样实现用电设备能耗与运行状态智能监测？

## 无线数采一站式解决方案

在用电设施管理、园区设备运维工作中，分散式的用电设备往往存在分布范围广、现场管理难度大的问题，传统人工巡查的方式不仅耗时耗力，还难以实现全时段、全覆盖的状态监管。本文结合实际落地案例，详细介绍一套基于4G无线传输的环保设备用电监测实施方案，无需复杂布线，可快速实现设备能耗数据采集、运行状态判断，还能对接第三方数据平台，为环保设备智能化管理提供实操参考。

## 一、方案实施背景与需求

本次方案落地于新乡市辖区内多个乡镇，涉及卫辉市、辉县市、长垣市、原阳县等区域的40余个污水处理设施监测点位。这类分散式环保设备的管理核心需求集中在两点：一是需要精准掌握设备实际运行状态，避免出现设备未正常启用的情况；二是实现设备用电数据的实时采集与统计，替代传统人工实地查看的模式，降低管理成本，提升监管效率。

传统管理模式的痛点十分明显：人工巡查需频繁往返各点位，人力、物力成本高；无法做到 7×24 小时实时监控，存在监管空档；部分设备无计量表计，难以通过数据直观判断运行状态。因此，需要一套低成本、易部署、数据传输稳定的无线数采方案，解决分散式设备的监测难题。

## 二、核心采集设备及特性

本方案选用SC-GP-EM4G无线电量监测仪作为核心采集设备，该设备专为工业现场用电监测设计，适配单相、三相用电设备的数据采集，无需现场布线，可快速加装在设备关键用电位置，是分散式设备监测的优选设备。

![用电设备能耗与运行状态智能监测方案](/images/plans/electrical-equipment-energy-status-monitoring/img-01.webp)

*（一）设备核心功能*

可实时采集设备的线电压、电流数据，自动计算有功功率、视在功率、功率因数、有功电能等关键用电参数，完整还原设备用电情况；

支持4G/WiFi等无线传输方式，数据可直接上传至云平台，实现远程查看；

具备无人监控能力，配合继电器可实现过压、过流自动断电，保障设备用电安全；

数据采集频率默认5分钟上报，支持采集频率的远程修改，适配不同的监测需求。

### （二）设备关键参数

采集通道：6 路交流电流、电压，取样间隔 1s / 通道，响应速度≤100ms，数据采集实时性强；

测量范围：电压 100V-400V，电流默认 0-100A；测量精度：电压 0.5% rdg.，电流 2% rdg.，数据采集精准；

互感器：默认 2000：1，0~600A 量程可选，6路开口互感器设计，安装便捷；

协议支持：兼容 MQTT/TCP/UDP/Http 等主流通信协议，可对接指定云平台。

### （三）设备适用场景

该设备广泛适用于环保设备用电监控、工厂分散式用电设备状态监测、用电设施能耗统计等场景，尤其适合无计量表计、点位分散、不便于布线的现场环境。

## 三、方案实施具体步骤

### （一）前期现场调研

统计各监测点位的设备类型，确认是单相还是三相用电设备，调研设备线路线径、电流量程，为匹配互感器口径（如 16mm、24mm）和量程（如 0~100A）提供依据；

确定设备安装位置，优先选择被测设备主路开关断路器位置，提前确认互感器及采集主机的安装空间，预留操作位置；

测试各点位的 4G 信号强度，重点排查地下配电箱、密封铁皮箱等信号薄弱区域，提前准备延长天线等配件；

确认现场供电条件，本方案需依托三相 220V/380V AC 供电，提前规划设备供电线路。

### （二）现场设备安装

设备安装需由具备专业资质的电工操作，全程遵循用电安全规范，具体操作如下：

电流互感器安装：将开口互感器直接卡接在被测设备的三相线路上，无需拆线，安装快速；

电压接线：将设备电压端子与现场线路规范接线，做好接线处的绝缘处理；

主机与天线安装：将采集主机固定在配电箱内合适位置，若现场 4G 信号薄弱，将 4G 天线通过延长线外接至配电箱外信号良好区域；

设备供电：连接设备供电线路，检查接线无误后，接通电源，确认设备正常启动。

![用电设备能耗与运行状态智能监测方案](/images/plans/electrical-equipment-energy-status-monitoring/img-02.webp)

![用电设备能耗与运行状态智能监测方案](/images/plans/electrical-equipment-energy-status-monitoring/img-03.webp)

*（三）远程配置与数据对接*

技术人员通过远程方式完成设备参数配置，包括采集频率、传输协议、平台对接地址等；

完成设备与云平台的联调，测试数据传输是否正常，确认电压、电流、功率等数据可实时上传；

若需要对接第三方平台，根据平台协议要求，完成数据格式适配，实现数据自动上报、同步，无需人工干预。

### （四）安装实施注意事项

互感器口径、量程需与现场线路严格匹配，避免因型号不符导致数据采集误差；

所有接线操作必须在断电状态下进行，接线完成后仔细检查，防止短路、接反等问题；

密封箱体安装天线时，做好箱体的密封处理，防止灰尘、水汽进入影响设备运行；

设备安装完成后，进行 24 小时试运行，排查数据传输、采集精度等问题，及时调整优化。

## 四、平台应用

### （一）实时数据监测

云平台端可直观查看各监测点位设备的实时用电数据，包括电压、电流、功率、电能等，每个设备分配唯一 ID，可精准定位点位；平台支持数据实时刷新，工作人员在后台即可掌握所有分散式设备的用电状态，无需实地巡查。

![用电设备能耗与运行状态智能监测方案](/images/plans/electrical-equipment-energy-status-monitoring/img-04.webp)

*（二）设备运行状态判断*

通过分析用电数据的变化，可精准判断设备实际运行状态：若设备在正常工作时段无电流、功率数据，说明设备未正常启动；若数据出现异常波动，可及时发现设备运行故障；通过能耗数据的对比分析，还能掌握设备的运行负荷情况。

### （三）历史数据管理与分析

平台可自动存储设备历史用电数据，支持按小时、日、月查询，生成实时曲线、能耗趋势图表；可自动统计数据的最大值、最小值、平均值，为设备能耗分析、运维策略制定提供数据支撑。

### （四）第三方平台对接

设备采集的数据可通过标准化协议无缝对接第三方数据平台，实现数据的自动上报，支持小时、日等定时上报模式，数据格式完全适配平台要求，无需人工手动录入，保证数据上报的及时性、规范性。

### （五）管理效率提升

方案实施后，彻底替代了传统人工巡查模式，实现了分散式环保设备的 7×24 小时全时段、全覆盖监控，单个工作人员可同时管理数十个监测点位，大幅降低了人力、物力成本，设备监管效率提升 80% 以上。

## 五、方案总结与适用延伸

### （一）方案核心优势

易部署：无线传输设计，免现场布线，开口互感器卡接式安装，单点位安装耗时短，适合分散式点位快速落地；

低成本：相比传统有线监测方案，省去了布线、施工的大量成本，后期维护成本低；

高可靠：设备具备多重电源保护，适配工业现场复杂环境，4G无线传输稳定，信号薄弱区域可外接延长天线，保障数据传输不中断；

强适配：支持多协议对接，可与各类云平台、第三方数据平台联调，同时适配单相、三相设备，无计量表计设备也可精准采集；

智能化：实现数据自动采集、上传、分析，工作人员远程即可掌握设备状态，从人工管理向智能化管理转变。

### （二）方案适用延伸

本方案不仅适用于乡镇污水处理设备的监测，还可广泛应用于园区废气处理设备、工厂分散式生产设备、户外水利设施等各类分散式、无计量表计、不便于布线的用电设备的能耗统计与运行状态监测，为各类设施的智能化管理提供可复制、可落地的实操方案。

### （三）后期运维建议

定期对采集设备进行远程巡检，查看设备在线状态、数据传输情况，及时发现设备离线、数据异常等问题；

每半年对现场设备进行一次实地检查，重点检查接线、互感器、天线的安装状态，清理设备表面灰尘，保障设备正常运行；

根据管理需求，灵活调整数据采集频率和上报规则，优化平台数据展示与分析功能，提升管理的精细化水平。

## 温馨提示

本方案所有设备安装、接线操作均需由具备专业电工资质的人员完成，严格遵守现场用电安全规范，避免发生用电安全事故；设备选型需结合现场实际环境和监测需求，提前做好调研与匹配，确保方案落地效果。
