---
title: 工厂设备智能监控 SCADA 系统技术方案
summary: 随着工业4.0和智能制造浪潮的推进，企业数字化转型已成为提升核心竞争力、实现可持续发展的关键路径。
category: 智能制造
subcategory: 设备联网与数据采集
order: 7
sourceDoc: XX工厂设备智能监控SCADA系统技术方案(1).docx
image: /images/plans/p1.png
---
### 第一章 项目概述与需求分析

#### 1.1 项目背景

随着工业4.0和智能制造浪潮的推进，企业数字化转型已成为提升核心竞争力、实现可持续发展的关键路径。智能建筑作为工业物联网技术的重要应用场景，其内部的暖通空调系统、给排水系统、能源管理系统等复杂设备的精细化、智能化监控需求日益迫切。本项目旨在通过构建一套先进、可靠、开放的SCADA监控系统，实现对建筑内各类设备运行状态的实时感知、集中监控、智能控制和数据分析，最终达到保障设备安全、优化运行策略、降低能源消耗、提升管理效率的目标。

#### 1.2 需求分析

本项目的监控对象清单

| 被采集控制设备      | 采集/控制参数       | 数量  |
| ------------ | ------------- | --- |
| 电机振动传感器      | 振动速度：0~20mm/s |     |
| 振动位移：0~200μm | 3             |     |
| 调节风阀执行器      | 信号类型：模拟量信号    |     |

控制类型：电动控制
扭矩：15NM | 7 |
| 调节水阀 | 信号类型：模拟量信号
控制类型：电动控制 | 80 |
| 风管型温度湿度传感器 | 量程范围：0\~50℃，0\~100%RH；
信号类型：模拟量信号； | 7 |
| 风管型压差传感器 | 量程范围：-2500\~0Pa；
信号类型：模拟量信号； | 2 |
| 风管型压力传感器 | 量程范围：0\~1000Pa；
信号类型：模拟量信号； | 5 |
| 风量风速传感器 | 信号类型：模拟量信号+Modbus rtu； | 1 |
| 开关风阀执行器 | 信号类型：数字量信号
控制类型：电动控制
扭矩：15NM | 7 |
| 开关水阀 | 信号类型：数字量信号
控制类型：电动控制 | 2 |
| 空调压差开关 | 量程范围：0\~500Pa；
信号类型：数字量信号； | 42 |
| 流量计 | 信号类型：模拟量信号+Modbus rtu； | 5 |
| 气管型露点传感器 | 量程范围：-80\~20℃DP；
信号类型：模拟量信号； | 1 |

（表格内容较多，此处仅展示前 12 行）

该项目采集控制对象广泛且系统复杂，主要涵盖以下几个方面：

大量执行机构监控：

包括7个开关风阀执行器、7个调节风阀执行器，以及多达85个各类管径（DN20至DN250）的开关/调节水阀和蒸汽调节水阀。

全面的环境参数监测：

包括风管压力/压差（5台）、室内外压力（15台）、水管压力（12台）、室内外/风管温湿度（62台）、水管温度（11台）、露点（1台）等。这要求系统具备强大的模拟量信号采集能力和数据处理能力，以真实反映整体环境状况。

多类型流量与液位监测：

包括远传水表、液体/气体流量计、风量风速传感器、液位传感器等，信号类型涉及Modbus RTU和模拟量。这要求SCADA系统必须支持多协议通讯，并能对瞬时与累计流量进行灵活计算和展示。

关键设备状态监测：

3台电机振动传感器的存在，表明系统需具备预测性维护的初步功能，通过监测振动数据预警设备故障。

高级软件平台需求：需要历史数据服务器、SCADA服务器、能源管理软件等，体现了用户对数据可视化、历史数据分析、能效管理和系统集成的高层次要求。

上海数采物联作为“智改数转”专家库成员，凭借在工业物联网数据采集领域数十年的丰富经验，将为本项目量身定制一套完整的解决方案。

### 第二章 系统总体设计

#### 2.1 设计原则

本方案设计遵循以下核心原则：

先进性：采用成熟的工业物联网、云计算、大数据分析等先进技术，确保系统在未来数年内保持领先。

可靠性：关键设备（如控制器、网络、服务器）采用冗余设计，选用高可靠性工业级产品，保证系统7x24小时不间断稳定运行。

开放性：系统采用标准、开放的协议（如Modbus TCP/RTU, MQTT等），便于与第三方系统（如自控系统、ERP系统）集成和数据共享。

可扩展性：采用模块化、分布式架构，软硬件均预留充足的扩展接口和容量，便于未来增加监控点或扩展新功能。

易用性：人机界面友好，操作简便，提供完善的报警管理和报表功能，降低运维人员的技术门槛。

安全性：从网络边界、数据传输、用户权限等多个层面构建安全防护体系，防止未经授权的访问和攻击。

#### 2.2 系统架构

系统采用典型的分层分布式架构，自下而上分为设备层、控制层、网络层和监控管理层。

## 1. 设备层

位于系统最底层，包括《采集需求》中列出的所有传感器、执行器、阀门、流量计、仪表等现场设备。它们是系统的“感官”和“手脚”，负责采集物理参数和执行控制指令。

## 2. 控制层

此层是数据采集和控制的核心。我们将根据设备分布和功能区域，部署我司自主研发的多个系列模拟量和数字量物联网网关和边缘控制器。

对于数字量/模拟量设备：使用支持多路DI/DO/AI/AO的智能IO模块，就近连接执行器和传感器，通过RS-485总线（如Modbus RTU协议）与通讯网关交互。

对于智能仪表：如支持Modbus RTU的远传水表、流量计等，直接通过RS-485总线接入通讯网关。

网关功能：通讯网关作为承上启下的关键设备，负责轮询采集下挂所有IO模块和智能仪表的数据，进行协议转换、数据过滤、边缘计算（如单位换算、初步报警判断），然后通过工业以太网将标准化后的数据上传至监控层服务器。网关同时可接收来自上层的控制指令，下发给对应的执行机构。

## 3. 网络层

负责系统各层级之间的数据通信。

控制网络：采用工业以太网，通过核心交换机和环网交换机构建高速、可靠的骨干网络。核心交换机（2台）采用冗余环网技术，确保网络单点故障不影响整体通信。

信息网络：监控中心内部的服务器、操作员站、拼接屏等设备通过局域网连接。

网络安全：在网络边界部署工业防火墙，严格隔离控制网和信息网，防范网络攻击。

## 4. 监控管理层

位于监控中心，是系统的“大脑”，为用户提供可视化监控、数据管理和人机交互界面。

硬件组成：包括SCADA服务器、历史数据服务器等。

软件平台：采用高性能、高可靠性的SCADA监控软件平台（我司自研通用工业数据采集系统，数采看板系统），并配置历史数据库软件和能源管理软件。该平台负责汇总、处理、存储、显示和控制所有现场数据。

#### 2.3 系统拓扑图

![工厂设备智能监控 SCADA 系统技术方案](/images/plans/p1.png)

*第三章 硬件系统详细设计*

#### 3.1 数据采集与控制单元

上海数采物联将提供高性能的工业物联网网关和IO模块。

物联网网关：选用多协议兼容的网关，至少具备1个以太网口、多个RS-485接口，支持边缘计算和数据缓存功能。网关将根据设备物理位置分组部署，确保布线最优。

![工厂设备智能监控 SCADA 系统技术方案](/images/plans/p2.png)

*IO模块：*

数字量输入模块：用于采集空调压差开关等设备的开关状态信号。

数字量输出模块：用于控制开关风阀/水阀执行器。

模拟量输入模块：用于采集压力、温度、湿度、压差、液位等传感器的4-20mA或0-10V标准信号。模块精度需高于传感器精度（如16位分辨率）。

模拟量输出模块：用于控制调节风阀/水阀执行器，输出4-20mA控制信号，实现阀门开度的精确调节。

![工厂设备智能监控 SCADA 系统技术方案](/images/plans/p3.png)

![工厂设备智能监控 SCADA 系统技术方案](/images/plans/p4.png)

*3.2 监控中心硬件设计*

监控中心硬件配置充分考虑可靠性、性能和未来扩展。

服务器：采用2台高性能服务器。其中1台配置为SCADA服务器。1台作为历史数据服务器，专门用于存储长期历史数据。

操作员站与工程师站：配置3台高性能操作电脑，满足日常监控需求。其中1台兼做工程师站，用于系统组态、编程和维护。

网络设备：核心交换机（24口网管型）和5台环网交换机构建稳定网络。配置1台工业防火墙，实现安全区域隔离。

机柜与操作台：采用42U服务器机柜和12U网络机柜，规范布线，利于散热和维护。两工位操作台提供舒适的操作环境。

大屏幕显示系统：用于集中显示系统总览图、工艺流程图、关键参数和报警信息，便于管理人员宏观掌握系统运行状态。

#### 3.3 网络与布线系统

线缆选型：

动力与控制线缆：RVV系列用于供电和数字量信号传输。RVVP、RVSP系列带屏蔽层，用于模拟量信号和通讯线，有效抵抗电磁干扰。

网络线缆：六类双绞线用于局域网布线。4芯单模/多模光缆用于长距离或跨建筑的网络连接，具有带宽高、抗干扰能力强的优点。

敷设方式：

所有线缆均沿金属桥架（200x100mm）、JDG/KBG管敷设，符合工业安全规范，美观且易于维护。桥架支撑架按要求进行防腐处理。

### 第四章 软件系统详细设计

#### 4.1 SCADA监控软件平台

软件平台是系统的灵魂，需具备以下核心功能：

图形化人机界面：基于矢量图形技术，开发直观、生动的工艺流程图，动态显示设备运行状态、实时参数（如温度、压力、流量、阀门开度）。界面支持多级缩放和导航。

实时与历史数据库：实时数据库处理高速变化的数据。历史数据库采用高效压缩算法，长期存储所有关键数据，为趋势分析和报表生成提供数据基础。

报警管理：提供完善的报警机制。可对每个监控点设置多种报警限（如高报、高高报、低报、低低报），报警信息实时显示、记录、并支持声光、短信、语音电话等多种通知方式。提供报警摘要和历史查询功能。

趋势分析：提供实时趋势和历史趋势曲线功能，操作员可同时对比多个变量的变化过程，便于分析故障原因和优化工艺。

用户管理与安全：严格的权限管理，区分管理员、工程师、操作员等不同角色，不同角色拥有不同的操作和查看权限。所有重要操作均被记录日志，确保操作可追溯。

报表功能：提供标准报表和自定义报表功能，可自动生成日报、月报、年报，内容涵盖能耗统计、设备运行时间、报警统计等，支持导出为Excel、PDF格式。

#### 4.2 能源管理软件模块

能源管理是本项目的重点之一，该模块将实现：

能源看板：集中展示总用电、总用水、总用气量，以及分项能耗（如空调、照明、动力等）。

能耗统计与分析：按小时、日、月、年进行能耗统计，计算单位面积能耗指标。支持同比、环比分析，帮助发现能耗异常和节能潜力。

能效评估：通过对冷水机组、水泵等关键设备的效率进行实时计算和监控，评估其运行能效。

节能策略优化：基于历史数据和预设策略，提供设备启停优化、变频调速优化等建议，或直接通过系统实施自动控制。

#### 4.3 系统集成与通讯接口

系统采用ModubRTU/TCP、HTTP、MQTT等国际标准接口，具备强大的开放性，可轻松与以下系统集成：

企业自控系统：实现更深层次的联动控制。

企业资源计划系统：为管理决策提供真实的能耗和设备运行数据。

云平台：未来可将数据推送至云端，实现移动运维和大数据分析。

### 第五章 系统功能实现

#### 5.1 主要监控功能

#### 暖通空调系统监控

温湿度控制：根据室内外温湿度传感器读数，自动调节水阀开度和风阀开度，维持环境舒适度。

风量平衡：通过风管压力传感器和风阀执行器，维持送风、回风、排风系统的压力平衡。

过滤器报警：通过压差开关监测过滤器堵塞情况，及时报警提醒清洗或更换。

#### 给排水系统监控

水泵联动控制：根据水管压力设定值，自动控制水泵的启停或变频运行。

水箱液位监控：监控水箱液位，超高、超低液位报警，并可联动控制进水阀。

水系统平衡：通过各支路的调节水阀，实现水力平衡，保证末端供水效果。

#### 设备运行管理与预警

设备启停控制与状态监视：远程手动/自动控制设备的启停，并监视其运行、故障、手自动状态。

运行时间统计：自动累计设备运行时间，为定期维护提供依据。

预测性维护：对电机振动数据进行监测和分析，当振动值超限时提前预警，避免设备突发故障。

#### 5.2 数据采集与处理流程

数据采集：通讯网关按预设周期（可配置，如1秒）轮询各IO模块和智能仪表。

协议转换：网关将不同协议（如Modbus RTU）的数据转换为统一的TCP/IP数据包。

数据传输：通过工业以太网将数据上传至SCADA服务器。

数据处理：SCADA服务器对数据进行工程单位换算、量程变换、报警检查、数据滤波等处理。

数据存储与展示：处理后的数据同时写入实时数据库和历史数据库，并更新人机界面上的显示。

#### 控制指令下发：操作员在HMI上发出控制指令，指令经SCADA服务器、网关，最终下达到指定的IO模块或执行器。

### 第六章 实施、调试与培训服务

上海数采物联将提供全方位的服务，确保项目成功落地。

项目实施流程：项目启动 -> 详细设计 -> 设备采购与验收 -> 硬件安装与布线 -> 软件组态与开发 -> 系统联调 -> 试运行 -> 竣工验收。

系统调试：包括单点调试（确保每个传感器和执行器信号正确）、子系统调试、全系统联动调试，并模拟各种工况验证系统的稳定性和可靠性。

技术培训：为甲方运维人员提供不同层次的培训，包括：

基础操作培训：面向普通操作员，培训日常监控、报警处理、报表查询等。

#### 高级维护培训：面向工程师，培训系统软硬件结构、故障诊断、程序修改、数据库维护等。

### 第七章 方案优势与总结

本方案由上海数采物联网科技有限公司倾力打造，具有以下显著优势：

专业性：方案紧密结合用户需求，设计合理，细节考虑周全，体现了公司在工业物联网领域的深厚积淀。

完整性：提供从现场感知、数据传输到中心监控的端到端一体化解决方案，硬件和软件无缝集成。

可靠性：关键环节的冗余设计和工业级产品的选用，确保了系统的高可用性。

智能化：不仅实现基本监控，更通过能源管理和预测性维护功能，为企业创造超越监控的附加价值。

#### 贴心服务：公司秉承“用一流的技术和贴心的服务赢得客户信赖”的价值观，提供全生命周期的技术支持和服务。
