---
title: "光伏逆变器数据采集方案"
summary: "分布式光伏电站主要建设在建筑屋面，厂房屋顶之上，电站后期的运维工作有诸多不便。运用光伏数据采集技术，对配套设备的数据进行远程采集，实现无人值守，可以降低运维成本，有效提高发电效率，具有巨大的经济价值。"
category: "电力与能源"
subcategory: "光伏电站采集与运维"
order: 4
sourceDoc: "光伏逆变器数据采集方案.docx"
image: "/images/plans/pv-inverter-data-acquisition/img-03.webp"
---
## 1 背景

分布式光伏电站主要建设在建筑屋面，厂房屋顶之上，电站后期的运维工作有诸多不便。运用光伏数据采集技术，对配套设备的数据进行远程采集，实现无人值守，可以降低运维成本，有效提高发电效率，具有巨大的经济价值。

![光伏逆变器数据采集方案](/images/plans/pv-inverter-data-acquisition/img-01.webp)

*光伏电站数据采集方案*

其中逆变器是光伏电站的核心组成部件，作用是将光伏组件产生的直流电转换为交流电，输送给本地负载或电网（自用或并网），且具备相关的保护功能。其性能直接影响整个光伏发电系统的效率和稳定性，对逆变器进行远程数据采集意义巨大。

可以采集到的逆变器内部数据主要分类：1、光伏组件的电参数：电压、电流、功率、功率因数、发电量等；2、故障告警信息：组件、逆变器等设备故障，及发电异常等。通过故障告警和发电参数分析，可以提高发电效率，减少损失。

## 2 方案实施

2.1需求情况分析：下面针对某光伏电站对应逆变器的数据采集进行详细描述

![光伏逆变器数据采集方案](/images/plans/pv-inverter-data-acquisition/img-02.webp)

*逆变器实例*

特点：逆变器分布比较集中，型号单一，适合采用485总线方式实施，相比与单个逆变器配套采集棒的高成本方案，优点：1、接口方式采集，数据可以实现自行管控，区别于厂家配套采集棒绑定平台管控。2、费用成本，减少硬件采集产品成本，如果采集4G无线方式，对应流量费用达到节约的效果。

### 2.2 采集方案

![光伏逆变器数据采集方案](/images/plans/pv-inverter-data-acquisition/img-03.webp)

*逆变器数据采集方案*

实施方式：1、通过485线方式，连接逆变器和数采物联网关；

2、配置软件可以远程下发云平台，通过MQTT协议传送给网关；

3、通过modbus RTU协议采集逆变器数据。将数据上传云平台；

华为逆变器采集MODBUS配置点表（可联系业务人员咨询），具体的需要根据设备型号确定是否对应（以下部分示例）

| 设备名称(DevName) | 测点名称(TagName) | 物模型标识(测点描述) | 功能码 | 读写属性 | 系数K | 偏移B | 变量单位 | 测点分组 | 寄存器地址 | 数据类型 | 高低位顺序 |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 华为光伏逆变器 | Ub | Ub | 0x03,0x06号命令(读写保持寄存器) | 只读 | 0.1 | 0.0 |  | 0 | 32278 | 16位无符号 | 12 |
| 华为光伏逆变器 | Uc | Uc | 0x03,0x06号命令(读写保持寄存器) | 只读 | 0.1 | 0.0 |  | 0 | 32279 | 16位无符号 | 12 |
| 华为光伏逆变器 | Ia | Ia | 0x03,0x06号命令(读写保持寄存器) | 只读 | 0.1 | 0.0 |  | 0 | 32280 | 16位无符号 | 12 |
| 华为光伏逆变器 | Ib | Ib | 0x03,0x06号命令(读写保持寄存器) | 只读 | 0.1 | 0.0 |  | 0 | 32281 | 16位无符号 | 12 |
| 华为光伏逆变器 | Ic | Ic | 0x03,0x06号命令(读写保持寄存器) | 只读 | 0.1 | 0.0 |  | 0 | 32282 | 16位无符号 | 12 |
| 华为光伏逆变器 | COS | 功率因素 | 0x03,0x06号命令(读写保持寄存器) | 只读 | 0.001 | 0.0 |  | 0 | 32284 | 16位无符号 | 12 |
| 华为光伏逆变器 | Ef | 逆变器效率 | 0x03,0x06号命令(读写保持寄存器) | 只读 | 0.01 | 0.0 |  | 0 | 32285 | 16位无符号 | 12 |
| 华为光伏逆变器 | Temp | 机内温度 | 0x03,0x06号命令(读写保持寄存器) | 只读 | 0.1 | 0.0 |  | 0 | 32286 | 16位有符号 | 12 |
| 华为光伏逆变器 | P | 有功功率 | 0x03,0x06号命令(读写保持寄存器) | 只读 | 1.0 | 0.0 |  | 0 | 32290 | 32位有符号 | 12 |
| 华为光伏逆变器 | Q | 无功功率 | 0x03,0x06号命令(读写保持寄存器) | 只读 | 1.0 | 0.0 |  | 0 | 32292 | 32位有符号 | 12 |
| 华为光伏逆变器 | Pdc | 总直流功率 | 0x03,0x06号命令(读写保持寄存器) | 只读 | 1.0 | 0.0 |  | 0 | 32294 | 32位有符号 | 12 |
| 华为光伏逆变器 | DE | 日发电量 | 0x03,0x06号命令(读写保持寄存器) | 只读 | 0.01 | 0.0 |  | 0 | 32300 | 32位无符号 | 12 |

（表格内容较多，此处仅展示前 12 行）

适配华为光伏逆变器对应型号：

SUN2000-42KTL、SUN2000-36KTL、SUN2000-33KTL-A、SUN2000-50KTL-C1、SUN2000-50KTL-M0、SUN2000-50KTL、SUN2000-60KTL-M0、SUN2000-60KTL、SUN2000-55KTL、SUN2000-60KTL-HV-D1

![光伏逆变器数据采集方案](/images/plans/pv-inverter-data-acquisition/img-04.webp)

*接线实例图*
