---
title: Industrial Transformer Monitoring & Protection Terminal for PV & Wind
  Power Systems (Smart Measurement & Control Device)
summary: Box-type transformer intelligent measurement and control terminal with
  integrated protection, metering, control and fault recording functions,
  supporting fiber optic ring network and multiple power protocols for grid
  connection and operation of PV and wind booster stations to realize unattended
  power station management.
image: /images/products/1755075658553666.png
order: 29
category: power-monitoring-devices
---
# 1 **Product Overview**

SC-GP- MDC It is a box-type transformer intelligent measurement and control device /terminal launched by Shanghai Shucai IoT Technology . It is suitable for photovoltaic or wind power booster stations, providing complete protection, measurement, control, adjustment, information remote transmission and other functions for new energy power generation and grid connection. It realizes the "unmanned and less-staffed" operation and management mode of wind power or photovoltaic projects.

# 2 Service Concept

**Our company solemnly promises:**

You buy not only the product, but also the meticulous and thoughtful technical support service **! ! ! (** =^_^= **)**

This product only needs ordinary workers to connect the power and install it on site! No debugging is required!

We provide free remote guidance, remote configuration and debugging services, and send data to the user's designated cloud platform.

Free IoT solution consulting services!

# 3 **Function Configuration**

| **Serial number** | **Function**          | **Functional Description**                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
|-------------------|-----------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| 1                 | telemetry             | ① AC measurement: standard 6-way current, 6-way voltage, three-phase current, three-phase voltage, active power, reactive power, power factor, and system frequency on each side.② DC measurement: 4-channel 4-20mA and 2-channel PT100 as standard.③It can be expanded to 9-channel current and 9-channel voltage acquisition, which needs to be specified when ordering.                                                                                                                             |
| 2                 | remote message        | ① 27-channel remote signals are standardly configured, and the remote signal power supply is external AC/DC220V.② The 27-channel remote signals can be configured with the definition of remote signal names according to the actual wiring.③ The remote signal can be expanded to 54 channels, which needs to be specified when ordering.                                                                                                                                                             |
| 3                 | Open                  | ① The standard output is 8-way, which can realize remote control of switch opening and closing and protection tripping.② 1-way operation box is optional, please specify when ordering.                                                                                                                                                                                                                                                                                                                |
| 4                 | ProtectFunction       | ① Transformer differential quick-break, ratio differential, and differential current alarm.② Switch protection on each side: three-stage overcurrent, overload, overcurrent inverse time, negative sequence overcurrent, zero sequence overcurrent, zero current inverse time, overvoltage protection, and low voltage protection.③ Alarms of switches on each side: PT disconnection alarm, CT disconnection alarm.④ The non-interrupting current on the high-voltage side locks the circuit breaker. |
| 5                 | FaultWave recording   | ① The fault recording file follows the format defined by Comtrade1999 standard .② The fault recording file contains the current , voltage and switch position of the switches on each side .③ One fault generates two waveforms: fault triggering moment and fault exit moment.                                                                                                                                                                                                                        |
| 6                 | Noelectricityquantity | ① Non-electrical quantities of the transformer body: light gas, heavy gas, pressure release, high temperature, ultra-high temperature, low oil level, high oil level, etc.② Other non-electrical quantities: including network door tripping, door opening protection, etc.③ 3 independent non-electrical protections are reserved, with alarm/tripping selectable.                                                                                                                                    |
| 7                 | temperatureOver limit | ① The device has the functions of over-temperature alarm and over-temperature trip.② The DC channels for over-temperature alarm and over-limit tripping can be flexibly configured.                                                                                                                                                                                                                                                                                                                    |
| 8                 | eventRecord           | ① 200 SOE records. If there are more than 200 records, they will be covered in a first-in-first-out manner.② 40 fault records (telemetry section data when the fault occurred).③ 30 sets of fault recording file records (recording file reports when faults occur).                                                                                                                                                                                                                                   |
| 9                 | communicationmanage   | ① Standard 6-way RS485 serial port, access protocol supports MODBUS, IEC103, IEC101, DL/T645 electric energy meter and other protocols.② The RS485 serial port can be expanded to 10 channels, which needs to be specified when ordering.③ 2 RJ45 network ports, which can realize IEC103 protocol, IEC104 protocol access and IEC104 protocol forwarding.                                                                                                                                             |
| 10                | NetworkingFunction    | ① Built-in ring network switch, 2 optical ports, can form a self-healing fiber optic ring network.② The ring network switch has two RJ45 electrical ports to enable direct networking and data transmission of other external devices.                                                                                                                                                                                                                                                                 |
| 11                | Time                  | ① The default is master station protocol synchronization.                                                                                                                                                                                                                                                                                                                                                                                                                                              |

# 4 **Electrical Characteristics**

| **Technical requirements** | **Functional requirements**                      | **Application Parameters**                                                              |
|----------------------------|--------------------------------------------------|-----------------------------------------------------------------------------------------|
| Working power supply       | Power Input                                      | AC/DC110-220V                                                                           |
| frequency                  | 50Hz                                             |
| Power consumption          | Normal operation ≤10W, device operation ≤15W     |
| Current input              | Rated valueIn                                    | Standard 5A (1A must be specified when ordering)                                        |
| Measuring range            | 0.03In～20In                                      |
| Measurement error          | ≤±0.5%                                           |
| Power consumption          | ≤0.5VA/phase                                     |
| Voltage input              | Rated valueUn                                    | 100V/270V/690V/800V(When using 1140V, an external PT is required to reduce the voltage) |
| Measuring range            | 0.02Un～1.2Un                                     |
| Measurement error          | ≤±0.5%                                           |
| Power consumption          | ≤0.5VA/phase                                     |
| Power Error                | Active/reactive power                            | ≤±1.0%                                                                                  |
| Power Factor               | ≤±1.0%                                           |
| Frequency measurement      | Measuring range                                  | 45-55Hz                                                                                 |
| Frequency Error            | ≤±0.02Hz                                         |
| Switch input               | Remote signal power supply                       | AC/DC220V (external)                                                                    |
| Isolation method           | Photoelectric isolation, isolation voltage 2500V |
| Opening control            | Issue quantity                                   | 8-way                                                                                   |
| Node capacity              | AC250V/10A, DC30V/10A                            |
| Output method              | empty contact                                    |

## 4.1Communication characteristics
- RS485 serial port baud rate 1200bps～9600bps

- Optical port ST interface, single-mode dual-core ≥ 20km

- RJ45 network port 10M/100M adaptive

# 5 **Structural characteristics**

- The device adopts a rear plug-in structure with a closed shell; the chassis adopts an embedded installation method with wiring at the back of the box.

- Device dimensions: 223×262×240mm (height×width×depth);

- Installation opening size: 223×227mm (height×width);

- Installation fixing hole spacing: 140×246mm (height×width), installation hole: 4×Φ8mm.

The device is designed with modular design concept. Different configuration requirements are combined and configured by various functional components as needed, realizing the standardization of functional modules. The device consists of analog input AI plug-in, main control MAIN plug-in, basic remote signal DI plug-in, power supply/output POW plug-in, communication TX plug-in and human-machine interface MMI component on the panel.

From right to left on the back of the chassis (as shown in Figure 3.2-1), there are: analog input AI plug-in (A), main control MAIN plug-in (B), basic remote signal DI plug-in (C), extended remote signal DI plug-in (D), power supply/output POW plug-in (E), communication TX plug-in (F). The device is standardly configured with (A), (B), (C), (E), (F), and these 5 plug-ins can meet the needs of telemetry and remote signal acquisition, output control, communication management, and ring network. If the user needs to increase the acquisition of switching signals, it can be expanded through the extended remote signal DI plug-in (D).

Figure 3.2-1

### 5.1.1 ******AI****Plug-in****(A)**

The analog input AI plug-in is equipped with 6-channel current and 6-channel voltage acquisition as standard, which can collect analog signals such as three-phase AC current and three-phase AC voltage. After the AC current and AC voltage are isolated and converted into small signals through the internal mutual inductor, they are sent to the main control MAIN plug-in for signal conditioning and analog signal acquisition and calculation.

### 5.1.2 ******(B)**

The main control MAIN plug-in is the core plug-in of this device, which includes analog signal conditioning, acquisition, AD conversion, protection judgment, switch quantity acquisition, parameter and historical record storage, real-time hard clock, etc.

The main control MAIN plug-in and the communication TX plug-in inside the device are directly interconnected through the internal serial port to exchange data and execute commands.

### 5.1.3 ******Remote Signal****DI Plug-in (****C****)**

The device is equipped with a basic remote signal plug-in (C) as standard. When the basic remote signal plug-in cannot meet the configuration requirements, the input quantity can be expanded through the extended remote signal plug-in (D). The hardware of the basic remote signal plug-in and the extended remote signal plug-in are the same, and it is necessary to select through the JP1 jumper on the remote signal plug-in. If the 1-2 pins of the JP1 jumper are short-circuited, it is the basic remote signal plug-in (C); if the 2-3 pins of the JP1 jumper are short-circuited, it is the extended remote signal plug-in (D).

### 5.1.4 **(****E****)**

The power supply/output plug-in adopts a wide input range AC/DC dual-purpose switching power supply, input AC/DC85-265V, output DC5V, for use in the device digital circuit and analog circuit.

The output part provides 8-way output open contacts to realize outputs such as switch remote tripping/remote closing control, protection tripping control, etc.

The power supply/output plug-in can be equipped with a 1-way operation box as an option, which needs to be specified when ordering.

### 5.1.5 **Communication TX****plug-in****(****F****)**

The communication TX plug-in is configured with the communication manager function and the ring network switch function.

The communication management machine is equipped with RS485 serial port and RJ45 network port, which can realize the reception and forwarding of various protocols of the power system.

The communication TX plug-in also has a built-in ring network switch, which can realize the fiber optic self-healing ring network. The ring network switch is equipped with 2 electrical ports and 2 optical ports, supporting multiple devices to be networked through the network.

Special note: In order to simplify the external network cable when the communication management machine is connected to the ring network switch, the communication management machine and the ring network switch are directly connected by a network interface inside the device. When the communication management machine does not need to be directly connected to the ring network switch, all four jump blocks at the JP1 position on the communication TX plug-in need to be opened to avoid device IP address conflicts and affect network communication.

The default IP address of the communication TX plug-in network port is as follows:

（1）The default IP address of NET1 is 192.168.1.166.

（2）The default IP address of NET2 is 192.168.3.166.

（3）The default IP address of the network port directly connected to the internal management machine and switch of the device is 192.168.2.166.

### 5.1.6 ******Interface Components**

The human-machine interface component provides an OLED screen with a wide operating temperature range and is equipped with 9 operation buttons to achieve human-machine interactive operations. The device panel is equipped with 5 software indicator lights and 26 hardware drive indicator lights.

### 5.1.7 

###  5.1.8 **Hardware****indicator light**

| **Serial number** | **name** | **color**                                                                              | **Functional Description**                                                             |
|-------------------|----------|----------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------|
| 1-10              | RX       | green                                                                                  | Data receiving indication of communication plug-in serial port 1-10 .                  |
| Send TX           | red      | Data sending instructions for serial ports 1-10 of the communication plug-in .         |
| 11                | NET1     | green                                                                                  | Data sending and receiving indication of communication plug-in network port 1.         |
| NET2              | green    | Data sending and receiving instructions for communication plug-in network port 2.      |
| 12                | LAN1     | green                                                                                  | Data sending and receiving indication of electrical port 1 of the ring network switch. |
| LAN2              | green    | Data sending and receiving indication of electrical port 2 of the ring network switch. |
| 13                | FX1      | green                                                                                  | Data sending and receiving indication of optical port 1 of the ring network switch.    |
| FX2               | green    | Data sending and receiving indication of optical port 2 of the ring network switch.    |

### 5.1.9 **Software****indicator light**

| **Serial number** | **name**      | **color** | **Functional Description**                                                       |
|-------------------|---------------|-----------|----------------------------------------------------------------------------------|
| 1                 | run           | green     | When the device is operating normally, it flashes once every 0.5 seconds.        |
| 2                 | communication | green     | When the device master control plug-in communication is normal, it is always on. |
| 3                 | Fault         | red       | When the device detects a fault event, it stays on .                             |
| 4                 | Alerts        | red       | When the device detects an alarm event, it stays on .                            |
| 5                 | Self-Test     | red       | When the device parameter self-check is abnormal, it is always on.               |

### 5.1.10 **Operation buttons**

| **Serial number** | **name**     | **symbol** | **Functional Description**                                                                                |
|-------------------|--------------|------------|-----------------------------------------------------------------------------------------------------------|
| 1                 | return       | return     | Return to the previous menu level.                                                                        |
| 2                 | confirm      | confirm    | Enter the next level menu or confirm and save the modified parameters.                                    |
| 3                 | Up key       | ▲          | View the previous page or add 1 to the modified value.                                                    |
| 4                 | Down key     | ▼          | View the next page or reduce the modified value by 1.                                                     |
| 5                 | Left button  |            | Select an item to the left or move the cursor of the currently modified value one position to the left.   |
| 6                 | Right button |            | Select an item to the right or move the cursor of the currently modified value one position to the right. |
| 7                 | Add key      | +          | Add 1 to the modified value.                                                                              |
| 8                 | Minus key    | -          | Subtract 1 from the modified value.                                                                       |
| 9                 | Reversion    | Reversion  | Manual reset button, resets the total fault signal and the total alarm signal.                            |

# 6 **Work****Environment**

- A place without explosion hazard, conductive dust or corrosiveness.

- Ambient temperature: -40℃~+75℃

- Ambient humidity: When the maximum temperature is 75℃, the relative humidity does not exceed 50%; when the ambient temperature is 20℃, the maximum ambient humidity can reach 90%

- Atmospheric pressure: 80kPa~110kPa

- Protection level: IP50

# 7 **Features**

(1) The device adopts a wide operating temperature device design, a wide temperature range OLED display, and a strong interference design to adapt to harsh on-site environments.

(2) The integrated circuits of the device are all made of industrial-grade components to ensure the high stability and reliability of the device.

(3) It adopts a 32-bit high-performance embedded microcomputer processor, equipped with large-capacity RAM and FLASH, with strong data calculation, logic processing and information storage capabilities, fast operation speed and high reliability.

(4) Complete historical event records, fault time section data storage, fault recording file storage, and power-off self-retention, which is convenient for accident analysis.

(5) The system is designed with RS485 serial communication, RJ45 Ethernet communication and optical fiber communication, which can be connected to other device protocols on site to realize data forwarding.

# 8 

The device uses a wide temperature OLED screen, which allows users to easily browse data information, modify set parameters, conduct transmission experiments, etc. The device also provides detailed fault event records and fault recording reports to help users handle power grid accidents in a timely and accurate manner.

##  8.1 ******Liquid crystal****display structure**

**Note: The factory default password of the device is "1000". The factory setting is for factory debugging and requires a super password.**

##  8.2 

of the device is a multi-level structure menu. You can select it by using the arrow keys. The background color indicates that the item is selected. After selecting, press the "Confirm" key to enter the next level menu.

##  8.3 ******Parameter modification process**

![8.3.jpg](/static/upload/image/20250813/1755073322127044.jpg) In the main menu interface, you need to enter any menu such as parameter setting, fixed value management, debugging mode, and factory setting. Password verification is required before setting. If the password is incorrect, you cannot set it. The parameter modification process is shown in the figure below:

Take Main Menu->Parameter Setting->Ratio Wiring as an example, use the up and down keys to select the item to be modified, as shown in Figure 4.3-1. After selecting the item to be modified, press the "Confirm" key to enter the parameter editing state, and reverse the numbers with background color to edit and modify, as shown in Figure 4.3-2. Use the up and down keys to modify the size of the digital value, and the left and right keys to select the digit to be modified. After the modification is completed, press the "Confirm" key to temporarily save the modification.

Figure 4.3-1 Figure 4.3-2

Repeat the above operation until the parameter items that need to be modified are modified, press the "Return" key, if the parameters are modified, enter the Save or Not interface, as shown in Figure 4.3-3. Follow the prompts, press the "Confirm" key to save, and the prompt "Save Successfully" will be displayed if the save is successful, as shown in Figure 4.3-4.

Figure 4.3-3 Figure 4.3-4

## 8.4 

In the data display and report display interface, the dynamic interface of fault information can be automatically popped up. Press the "Back" key in the dynamic pop-up interface to exit the dynamic interface. The historical records can be viewed in the report display interface.

##  8.5 

To extend the life of the LCD screen, when no key is pressed for more than 5 minutes, the screen will enter the screen saver state and the LCD screen will display a black screen. In the screen saver state, pressing any key will light up the LCD screen. 

# 9 **appendix**

##  9.1 ******Electromagnetic compatibility standards**

| **Serial number** | **Test Project**                                | **Experimental basis**                                                                                                                                         |
|-------------------|-------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------|
| 1                 | Radiated electromagnetic field disturbance test | GB/T 14598.26-2015 Measuring relays and protection devices Part 26 Electromagnetic compatibility acceptance criteria Class A requirements.                     |
| 2                 | Fast transient dry resistance test              | GB/T 14598.26-2015 Measuring relays and protection devices Part 26 Electromagnetic compatibility acceptance criteria Class B requirements.                     |
| 3                 | 1MHz pulse group interference test              | GB/T 14598.26-2015 Measuring relays and protection devices Part 26 Electromagnetic compatibility acceptance criteria Class B requirements.                     |
| 4                 | Electrostatic discharge test                    | GB/T 14598.26-2015 Measuring relays and protection devices Part 26 Electromagnetic compatibility acceptance criteria Class B requirements.                     |
| 5                 | Radiated radio frequency electromagnetic fields | GB/T 14598.26-2015 Measuring relays and protection devices Part 26 Electromagnetic compatibility acceptance criteria Class A requirements.                     |
| 6                 | Surge (impact) immunity                         | GB/T 14598.26-2015 Measuring relays and protection devices Part 26 Electromagnetic compatibility acceptance criteria Class B requirements.                     |
| 7                 | Power frequency magnetic field immunity         | GB/T 14598.26-2015 Measuring relays and protection devices Part 26 Electromagnetic compatibility acceptance criteria Class A requirements.                     |
| 8                 | Pulse magnetic field immunity                   | GB/T 17626.9-2011 Electromagnetic compatibility test and measurement technology impulse magnetic field immunity test acceptance criteria Class B requirements. |

## 9.2 ******Mechanical performance standards**

| **Serial number** | **project** | **Require**                                                                                                                                                                                 |
|-------------------|-------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| 1                 | vibration   | The device can withstand the vibration response test with severity level 1 specified in 3.2.1 of GB/T 11287-2000 and the vibration endurance test with severity level 1 specified in 3.2.2. |
| 2                 | Shock       | The device can withstand the impact response test with severity level 1 specified in 4.2.1 of GB/T 14537-1993 and the impact endurance test with severity level 1 specified in 4.2.2.       |
| 3                 | collision   | The device can withstand the impact and collision test with severity level 1 as specified in 4.3 of GB/T 14537-1993.                                                                        |

## 9.3 ******Implementation Standards**

| **Standard No.**  | **Standard content**                                                                   |
|-------------------|----------------------------------------------------------------------------------------|
| GB50062-92        | Design specification for relay protection and automatic devices of power installations |
| DL400-91          | Technical specifications for relay protection and safety automatic devices             |
| GB/T 15153.1-1998 | Telecontrol equipment and systems                                                      |
| GB/T 2423.9-2001  | Steady state damp heat test                                                            |
| GB/T 11287-2000   | Vibration durability test                                                              |
| GB/T14537－1993    | Shock response test                                                                    |
| GB/T14537-93      | Crash test                                                                             |

**❓ Transformer Protection System – Frequently Asked Questions (FAQ)**

**1\. What is a transformer protection system used for?**

A transformer protection system is used to monitor electrical parameters and protect transformers from faults such as over-voltage, over-current, phase loss, and overload conditions in power systems.

**2\. What types of transformers can this system be used for?**

It can be used for distribution transformers, power transformers, step-up/step-down transformers, and transformer stations in solar, wind, and substation environments.

**3\. Does the system support real-time monitoring?**

Yes. The system provides real-time monitoring of voltage, current, power, frequency, and energy data, enabling continuous transformer status supervision.

**4\. Can it be integrated into SCADA or power management systems?**

Yes. The system supports RS485 / Modbus RTU communication and can be integrated into SCADA, EMS, and smart grid monitoring platforms.

**5\. What protection functions are included?**

The system typically supports:

Over-voltage protection

Under-voltage protection

Over-current protection

Phase loss detection

Phase imbalance detection

Transformer overload protection

**6\. Is remote monitoring available?**

Yes. The system can support remote monitoring through Ethernet or IoT communication modules, allowing operators to view data from a central control center.

**7\. Is it suitable for renewable energy applications?**

Yes. It is widely used in solar PV plants and wind farms for transformer monitoring, protection, and grid stability management.

**8\. Can the system operate in harsh outdoor environments?**

Yes. It is designed for industrial environments with strong EMC protection, wide temperature operation, and stable 24/7 performance.

**9\. Can alarm data be recorded and exported?**

Yes. The system supports event logging, alarm recording, and historical data export for analysis and maintenance reports.

**10\. Is OEM or customization available for project requirements?**

Yes. Hardware interfaces, communication protocols, and software functions can be customized according to EPC or utility project requirements.
