---
title: 低功耗无线红外抄表终端
summary: 低功耗无线红外抄表终端支持电池、太阳能、有线多方式供电，采用 4G/NB-IoT/LoRa 无线传输，基于 DLT645、IEC62056
  红外协议采集电表、燃气表计量数据，适配国网铅封表计，用于电力能耗、智慧城市、光伏计量远程抄表采集。
image: /images/products/1739267848163015.png
order: 22
category: daq-meter-other
hidden: false
---
#### **关键词:**

####  红外无线抄表终端;4G 红外抄表器;DLT645 红外采集;IEC62056 抄表;电池供电抄表终端;国网铅封电表抄表;低功耗红外抄表;燃气表红外采集;能耗远程抄表;工业园区电表采集终端

### 1 产品**概述**

数采物联DAQ-LP-IR4G无线红外抄表终端是上海数采物联网科技有限公司一款基于红外通讯，电池或太阳能电池板自供电或有线供电的通用电表燃气表抄表终端，可采集国网电表的电能数据、电压、电流、功率因数等电参数数据。

无线红外抄表终端采用4G通信方式，克服现场特殊环境导致的无线通信遮挡，大大简化现场部署时间和降低施工费用。设备工作状态分为休眠、采集存储、激活上报三种状态。可在采集数据后，自动进入低功耗状态，降低电源消耗，延长工作时间。本终端支持各种具备红外通信接口的电表、燃气表等仪表的抄表场景，适用于电能表数据采集、智慧城市数据采集、电力监控数据采集、节能减排数据监控系统数据采集、能耗监控系统数据采集、光伏系统数据采集、智能监控数据采集、机器人数据采集、智慧安防系统数据采集、云平台系统数据采集；电能表校验检验测试台;特别适合供电局国网电表总表铅封完全封闭状态，不可开启任何封印的情况的抄表。

### 2 **产品特性**

**采集特性**

* 红外载波频率：38 kHz
* 通信波特率：1200~115200 bps，根据电能表通信参数自适应
* 通信距离：≤10米
* 通信角度：≤15度
* 通信角度：≤15度
* 红外通信协议：符合IEC62056-21(IEC1107)和DL/645标准

**\*\***电气特性\*\*

* 供电方式：电池供电/外部电源供电
* 可选外部供电电压：12V DC
* 电池容量：3.6V*38Ah
* 待机功耗：小于5uA@3.6V 
* 工作功耗：5~30mA@3.6V
* 发射功耗：50~80mA@3.6V

**\*\***通信**\*\*特性**

* 天线类型：外置吸盘天线或胶棒天线(可选内置天线)
* 传输方式：4G/NB-IOT/LoRa可选
* 通信协议：默认电表数据透传，UDP通信方式，可定制其他协议
* 数据转发：任意公网服务器

**结构特性\*\*\*\***

* 材质：ABS塑料（外壳）
* 主体防护等级：IP65
* 主体尺寸：130mm×95mm×60mm
* 主体安装方式：壁挂或螺丝紧固

**工作\*\***环境\*\*

* 温度-30°C～75°C，湿度0～95%（非冷凝）

**存储\*\***环境\*\*

* 温度-40°C～90°C，湿度0～95%（非冷凝）

### 3 **微功耗工作模式**

无线红外抄表终端通过间歇工作的方式实现省电的效果，设备大部分时间处于待机状态， 仅有极小一部分电路继续工作以保持在微功耗的状态。这部分电路会保证系统时间的正确运行以及下次激活时间的正确唤醒。

#### 3.1 **间隔时间模式：**

间隔时间模式是指由用户指定一定的间隔时间进行采样，并且在采样几次后进行上报。 该间隔时间应大于1分钟。比如，某用户需要每 10 分钟采集一次数据，在采集 6 次后进行上报，则以下两个参数可以分别设置为，采样间隔（M）：10，采样N次上报：6。

#### 3.2 **整点模式**

整点时间模式类似闹钟的工作原理，是针对时钟的 0 点至 23 点整时工作进行设置。“采样时间”和“上报时间”按照整点时间从左到右依次代表 23 点至 0 点。

### 4 **产品核心优势**

Ø 自带电池，无需布线

Ø 安装简单，快速部署，助力物联网项目快速落地

Ø 支持任意物联网云平台，提供数据对接

Ø 支持外接多路传感器探头

Ø 支持模拟量数字量开关量采集

Ø 支持远程配置电表地址和协议，最大限度减少现场维护成本

### 5 **产品使用**

本产品安装简单，可快速部署。无需现场调试，支持远程云服务器端调试配置。有任何产品使用问题，请联系售后人员。

### 6 **应用案例**

工业园区10kV计量柜电表数据采集

本案例中，采用电池供电方式采集工业园区10kV计量柜的电能表数据，采集频率为2小时每次，通过4G方式将电能表数据发送至远程服务器。

### 7 **注意事项**

1）产品采用电池供电时，为尽可能利用电池能量，未做反接保护，需注意正负极，请勿接反以防烧坏设备。

2）红外发射接收孔对准需要采集通讯的红外设备即可进行通讯，通讯过程中请确保通讯距离及倾斜角度在技术要求之内，否则会严重影响通讯效果。
