---
title: ModBus_RTU红外电表抄表器
summary: 红外抄表终端通过红外方式读取符合 DLT645/698 协议的国网电表数据，自动转换为 Modbus RTU
  协议，无需开启电表铅封，适用于光伏监测、能耗监控、电力采集、智慧城市等电表数据采集场景。
image: /images/products/1739263869432058.png
order: 229
category: daq-meter-electric
hidden: false
---
#### **关键词:**

#### 红外抄表终端;DLT645 转 Modbus;国网电表红外采集器;电表红外抄表模块;能耗监测红外抄表;光伏电表红外采集;免拆铅封电表抄表;698 协议红外抄表器;电表红外协议转换模块

## 1 **产品概述**

![](/images/products/1739263815642589.png)

DAQ-GP-IRMODBUSRTU红外抄表终端是上海数采物联网科技有限公司推出的一款可以将DLT645/698 等国网电表转为 ModBus 通讯协议的设备，可采集国网电表的电能数据、电压、电流、功率因数等电参数数据。

红外抄表原理简介：红外光电探头通过红外光口定时读取智能电表的参数信息并上传。红外抄表器具有红外信号调制与解调的功能，将二进制数字信号调制成 38KHz 频率的脉冲序列，并驱动红外发射二极管以红外光脉冲的形式发送出去；收发器将接收到的光脉转换成电信号，再经过放大、滤波等处理后送给解调电路进行解调，还原为二进制数字信号,经过报文解析后，转为 ModBus 协议，可通过其它上位机软件进行读取。

本终端支持各种具备红外通信接口的电表、燃气表等仪表的抄表场景，适用于电能表数据采集、智慧城市数据采集、电力监控数据采集、节能减排数据监控系统数据采集、能耗监控系统数据采集、光伏系统数据采集、智能监控数据采集、机器人数据采集、智慧安防系统数据采集、云平台系统数据采集；电能表校验检验测试台;特别适合光伏发电系统电能抄表和供电局国网电表总表铅封完全封闭状态，不可开启任何封印的情况的抄表。

## 2 服务理念

我司郑重承诺:

您购买的不仅仅是产品，还有细致、周到的技术支持服务！！！( =^_^= )

本产品，现场只需普通工人接电安装即可! 无需调试！

我们免费提供远程指导，远程配置调试服务，将数据发送至用户指定的云平台。

免费提供物联网方案咨询服务！

## 3 **执行标准**

《Q/GDW1365—2013智能电能表信息交换安全认证技术规范》 国网标准

《多功能电能表通信协议DLT645-2007》 国网标准

《三相智能电能表型式规范Q/GDW1356-2013》国网标准

## 4 **产品特性参数**

#### 4.1 **采集特性**

* 红外载波频率：38kHz
* 通信波特率：1200~115200bps，根据电能表通信参数自适应
* 红外通信距离：≤10米
* 通信角度：≤15度

红外通信协议：符合IEC62056-21(IEC1107)和DL/T-6451997和2007标准，支持modbus协议。

#### 4.2  **电气特性**

* 供电方式：5-24V直流供电
* 工作功耗：小于5W

#### 4.3  **工作环境**

* 温度-30°C～75°C，湿度0～95%

## 5 **通信协议**

#### 5.1  **模块配置说明**

配置参数

序号 寄存器名称 寄存器地址 命令 备注

1 地址 0xF000 0x03/0x06 默认 1，255 为广播地址

2 645 地址 0xF001 0x03/0x06 645 地址 1234

3 645 地址 0xF002 0x03/0x06 645 地址 5678

4 645 地址 0xF002 0x03/0x06 645 地址 9ABC

5 电表通讯协议 0xF004 0x03/0x06 0：645-07 协议，1:645-97

6 模块通讯模式 0xF005 0x03/0x06 0：MODBUS 模式，1：透传模式

7 模块采集模式 0xF006 0x03/0x06 0：循环抄表，1：按命令单条进行实时抄表

8 模块采集间隔时间 0xF007 0x03/0x06 循 环 抄 表 ， 循 环 抄 表 间 隔 时 间1S-60000S

9 4851 口(MODBUS)通讯波特率  0xF008 0x03/0x06  0:1200,1:2400,2:4800,3:9600,4:14400,5:19200,6:38400,7:56000,8:57600,9:115200

10 4851 口(MODBUS)校验方式  0xF009  0x03/0x06   0：无校验，1：偶校验，3、奇校验

11 4852 口(DLT645)通讯波特率 0xF00A 0x03/0x06 0:1200,1:2400,2:4800,3:9600,4:14400,5:19200,6:38400,7:56000,8:57600,9:115200

12 4852 口(DLT645)校验方式  0xF00B  0x03/0x06 0：无校验，1：偶校验，3、奇校验

#### 5.2  **Modbus默认读取点表**



序号 寄存器名称 寄存器地址 命令 备注

1 组合正向有功总电能 1000 0x03 浮点型，高地址在前

2 组合正向有功尖电能 1002 0x03 浮点型，高地址在前

3 组合正向有功峰电能 1004 0x03 浮点型，高地址在前

4 组合正向有功平电能 1006 0x03 浮点型，高地址在前

5 组合正向有功谷电能 1008 0x03 浮点型，高地址在前

6 当前正向有功总电能 1010 0x03 浮点型，高地址在前

7 当前正向有功尖电能 1012 0x03 浮点型，高地址在前

8 当前正向有功峰电能 1014 0x03 浮点型，高地址在前

9 当前正向有功平电能 1016 0x03 浮点型，高地址在前

10 当前正向有功谷电能 1018 0x03 浮点型，高地址在前

11 当前反向有功总电能 1020 0x03 浮点型，高地址在前

12 当前反向有功费率 1 电能 1022 0x03 浮点型，高地址在前

13 当前反向有功费率 2 电能 1024 0x03 浮点型，高地址在前

14 当前反向有功费率 3 电能 1026 0x03 浮点型，高地址在前

15 当前反向有功费率 4 电能 1028 0x03 浮点型，高地址在前

16 组合无功 1 总电能 1030 0x03 浮点型，高地址在前

17 组合无功 1 尖电能 1032 0x03 浮点型，高地址在前

18 组合无功 1 峰电能 1034 0x03 浮点型，高地址在前

19 组合无功 1 平电能 1036 0x03 浮点型，高地址在前

20 组合无功 1 谷电能 1038 0x03 浮点型，高地址在前

21 组合无功 2 总电能 1040 0x03 浮点型，高地址在前

22 组合无功 2 尖电能 1042 0x03 浮点型，高地址在前

23 组合无功 2 峰电能 1044 0x03 浮点型，高地址在前

24 组合无功 2 平电能 1046 0x03 浮点型，高地址在前

25 组合无功 2 谷电能 1048 0x03 浮点型，高地址在前

26 上一个结算日组合有功总电能 1050 0x03 浮点型，高地址在前

27 上一个结算日组合有功尖电能 1052 0x03 浮点型，高地址在前

28 上一个结算日组合有功峰电能 1054 0x03 浮点型，高地址在前

29 上一个结算日组合有功平电能 1056 0x03 浮点型，高地址在前

30 上一个结算日组合有功谷电能 1058 0x03 浮点型，高地址在前

31 上一个结算日正向有功总电能 1060 0x03 浮点型，高地址在前

32 上一个结算日正向有功尖电能 1062 0x03 浮点型，高地址在前

33 上一个结算日正向有功峰电能 1064 0x03 浮点型，高地址在前

34 上一个结算日正向有功平电能 1066 0x03 浮点型，高地址在前

35 上一个结算日正向有功谷电能 1068 0x03 浮点型，高地址在前

36 上一个结算日反向有功总电能 1070 0x03 浮点型，高地址在前

37 上一个结算日反向有功费率 1 电能 1072 0x03 浮点型，高地址在前

38 上一个结算日反向有功费率 2 电能 1074 0x03 浮点型，高地址在前

39 上一个结算日反向有功费率 3 电能 1076 0x03 浮点型，高地址在前

40 上一个结算日反向有功费率 4 电能 1078 0x03 浮点型，高地址在前

41 上一个结算日组合无功 1 总电能 1080 0x03 浮点型，高地址在前

42 上一个结算日组合无功 1 尖电能 1082 0x03 浮点型，高地址在前

43 上一个结算日组合无功 1 峰电能 1084 0x03 浮点型，高地址在前

44 上一个结算日组合无功 1 平电能 1086 0x03 浮点型，高地址在前

45 上一个结算日组合无功 1 谷电能 1088 0x03 浮点型，高地址在前

46 上一个结算日组合无功 2 总电能 1090 0x03 浮点型，高地址在前

47 上一个结算日组合无功 2 尖电能 1092 0x03 浮点型，高地址在前

48 上一个结算日组合无功 2 峰电能 1094 0x03 浮点型，高地址在前

49 上一个结算日组合无功 2 平电能 1096 0x03 浮点型，高地址在前

50 上一个结算日组合无功 2 谷电能 1098 0x03 浮点型，高地址在前

51 A 相电压 1100 0x03 浮点型，高地址在前

52 B 相电压 1102 0x03 浮点型，高地址在前

53 C 相电压 1104 0x03 浮点型，高地址在前

54 A 相电流 1106 0x03 浮点型，高地址在前

55 B 相电流 1108 0x03 浮点型，高地址在前

56 C 相电流 1110 0x03 浮点型，高地址在前

57 瞬时总有功功率 1112 0x03 浮点型，高地址在前

58 瞬时 A 相有功功率 1114 0x03 浮点型，高地址在前

59 瞬时 B 相有功功率 1116 0x03 浮点型，高地址在前

60 瞬时 C 相有功功率 1118 0x03 浮点型，高地址在前

61 瞬时总无功功率 1120 0x03 浮点型，高地址在前

62 瞬时 A 相无功功率 1122 0x03 浮点型，高地址在前

63 瞬时 B 相无功功率 1124 0x03 浮点型，高地址在前

64 瞬时 C 相无功功率 1126 0x03 浮点型，高地址在前

65 瞬时总视在功功率 1128 0x03 浮点型，高地址在前

66 瞬时 A 相视在功功率 1130 0x03 浮点型，高地址在前

67 瞬时 B 相视在功功率 1132 0x03 浮点型，高地址在前

68 瞬时 C 相视在功功率 1134 0x03 浮点型，高地址在前

69 瞬时总功率因数 1136 0x03 浮点型，高地址在前

70 瞬时 A 相功率因数 1138 0x03 浮点型，高地址在前

71 瞬时 B 相功率因数 1140 0x03 浮点型，高地址在前

72 瞬时 C 相功率因数 1142 0x03 浮点型，高地址在前

73 电网频率 1144 0x03 浮点型，高地址在前
