---
title: 新能源光伏电站并网发电量电表逆变器数据采集对接云平台
summary: 光伏电站监控运维数据采集方案实现并网光伏全链路设备数据采集，兼容多种电力规约与主流设备，可对接电力监控调度平台，支撑光伏场站数字化监控落地。
image: /images/products/微信图片_20260929135547_2698_31.png
order: 230
category: daq-meter-other
hidden: false
---
#### **关键词:**

#### 光伏电站数据采集方案;并网光伏监控方案;光伏网关采集;DLT645;DLT698.45;IEC61850;光伏箱变监控;汇流箱数据采集;高低压配电监控;光伏电力 E 文件;光伏场站运维方案;多品牌逆变器接入

**产品详情**

![](/images/products/1695883954413432.png)

**光伏电站项目监控运维数据采集整体方案**

并网光伏发电系统是指太阳电池利用太阳辐射能量产生的直流电(即太阳电池的“光生伏特效应”)通过并网光伏逆变器转换成交流电向电网输送的系统，其本质是利用太阳能进行发电的发电站。与通过煤、石油和天然气等传统能源进行发电的发电站系统相比，并网光伏发电系统具有可再生、无污染等优点。

光伏组件通过光生伏特效应产生电流，然后通过逆变器进行逆变，将直流电转换为交流电，再通过光伏升压至10kV接入电房内的并网柜10kV母排并网。

电表协议支持DLT645-1997/2007、DLT698.45协议。

采集网关支持智能防雷汇流箱、直流防雷配电柜、逆变系统、交流防雷配电柜、变压器、系统配电和箱变等。依托电气系统方案集成、供应链整合的丰富经验和资源，产品支持电力E文件标准，支持IEC61850协议，兼容多种厂商的逆变器组件、横向隔断设备、高低压配电柜，可对接多种电力监控系统、电力调度系统。使光伏电站项目快速落地。
