---
title: 485接口Modbus协议 开口式直流电压电流变送器
summary: 采用开口式结构、光电与电磁隔离设计，基于 RS485 Modbus 协议多路采集直流电压、电流信号，用于电力、通信、石化等行业直流设备能耗在线监测。
image: /images/products/1747808419800362.png
order: 208
category: daq-sensor-power
hidden: false
---
#### 关键词:

#### 开口式直流电压电流变送器;RS485 直流电量采集模块;Modbus 直流传感变送器;直流电量监测;非侵入直流采集;导轨式直流电压传感器;多路直流电流采集;电力直流监测变送器

# 1 产品概述

![](/images/products/1747808009162284.png)

DAQ-GP-DCHS485变送采集装置是上海数采物联网科技有限公司推出一块工业级小巧，便携，提供快速，稳定，精度高直流型智能电量变送器。

应用领域： 广泛应用于电力，通信，交通，环保，石化，钢铁等领域中，用于监测交直流设备的电流或电压 的消耗情况。标准 RS-485 数字接口输出，实现与计算机、PLC、工业网关、触摸屏等上位机的互联。

# 2 **订货规格与选型**

支持输入量程，输出类型，工作电源三个参数的特殊定制

# 3 **产品特性参数**

## 3.1 **通讯特性**

串行通信采用RS485 地址默认1，波特率9600，8，1，无校验

## 3.2 **端子定义**

面朝4p端子：GND , 485B 、485A 、+12V(+E)

端子示意图：

![](/images/products/1747808333102398.png)

## 3.3 **特点功能**

采用新型电磁隔离技术，光电隔离技术，低功耗

工业级进口芯片专业算法，精度高

具有自动热开关断和ESD保护功能

## 3.4 **电气特性**

工作电源：DC12- DC24V , DC

功耗：小于5W

## 3.5 **工作环境**

工作温度：-20°~ 80°C

## 3.6 **安装方式**

标准导轨安装，平面螺丝固定，可拆卸对开式结构，PCB焊接安装等

# 4 **产品核心优势**

* **安装简单，快速部署，助力物联网项目快速落地**
* **支持外接多路传感器**
* **非侵入式采集，不影响设备正常工作**

# 5 **寄存器说明**

寄存器地址	寄存器内容	寄存器个数	寄存器状态	数据范围

0056H	单路电量	1	只读	0~10000

0010H	第一路电量	1	只读	0~10000

0011H	第二路电量	1	只读	0~10000

0012H	第三路电量	1	只读	0~10000

0057H	地址	1	读/写	00H - FFH

0020H	波特率	1	读/写	03H – 0B H

说明： 1.变送器输入为双路时，取第一路电量和第二路电量 2.对于变送器输入为电流电压组合的双路输入，第一路为电压数据，第二路为电流数据。 3.对于二、三路等多路输入的变送器，如果需要单独读取某一路电量，只需单独读取那一 路对应的寄存器，且寄存器个数设置为 1 个即可。（例如：现在只需要读取第三路电量，不 想读取第一和第二路，发送下传命令为：01H 03H 00H 12H 00H 01H

## 5.1 **单路输入变送器读取数据命令示例**

从机地址	功能码	起始寄存器地址	寄存器个数	CRC	CRC

01H	03H	00H	56H	00H	01H	64H	1AH

返回：

从机地址	功能码	起始寄存器地址	A/D-H	A/D-L	CRC	CRC

01H	03H	02H	24H	F6H	23H	02H

## 5.2 **双路输入变送器**

从机地	功能码	起始寄存器个数	寄存器个数	CRC	CRC

01H	03H	00H	10H	00H	02H	C5H	CEH

返回

从机地址	功能码	数据区字节个数	D	第二路电量	CRC	CRC

			A/D-H1	A/D-L1	A/D-H2	A/D-L2		

01H	03H	04H	1FH	3FH	0AH	74H	CBH	6CH

## 6.3 **三路输入变送器**

从机地址	功能码	起始寄存器地址	寄存器个数	CRC	CRC

01H	03H	00H	10H	00H	03H	04H	0EH

返回：

从机地址	功能码	数据区间字节个数	第一路电量	第二路电量	第三路电量	CRC	CRC

			A/D-H1	A/D-L1	A/D-H2	A/D-L2	A/D-H3	A/D-L3		

01H	03H	06H	1EH	AFH	1EH	1CH	1EH	B1H	F8H	E9H

## 6.4 **修改地址**

从机地址	功能码	起始寄存器地址	寄存器个数	数据字节个数	写入寄存器的数据	CRC	CRC

01H	10H	00H	57H	00H	01H	02H	00H	02H	2AH	76H

返回:

02H	10H	00H	57H	00H	01H	B0H	2AH

## 6.5 **修改波特率**

从机地址	功能码	起始寄存器地址	寄存器个数	字节个数	即将写入寄存器的数据	CRC	CRC

01H	10H	00H	20H	00H	01H	02H	00H	05H	61H	33H

## 6.6 **波特率编码**

03H	1200 bps

04H	2400 bps

05H	4800 bps

06H	9600 bps

07H	19200 bps

08H	28800 bps

09H	57600 bps

0A	38400 bps

0B	115200bps

广播地址	FA

# 7 **应用案例**

![](/images/products/1747808378204899.png)

![](/images/products/1747808378155623.png)

![](/images/products/1747808379932999.png)
