---
title: 无线电量监测仪
summary: 多功能无线电量监测设备，支持 4G/WiFi/LoRa
  传输，可采集单相、三相电压电流并计算功率、电能、功率因数等电参量，支持过压过流联动断电，广泛应用于环保用电、工厂设备用电状态在线监控场景。
image: /images/products/1692863675208107.jpg
order: 204
category: daq-sensor-power
hidden: false
---
#### **关键词:**

#### 无线电量监测仪;4G 电力参数采集终端;单相三相用电监测;有功功率电能监测;环保用电监控;工厂用电监测;Modbus 电力采集仪;WiFi 电量监测设备;LoRa 电力监测终端;非侵入式用电采集;电压电流功率监测

# 1 **产品概述**

![](/images/products/1692863089159158.png)

SC-GP-EM4G无线电量监测仪是上海数采物联网科技有限公司推出的一款智能用电参数监测设备，支持4G/WiFi/LoRa等传输方式。可以用于监测单相、三相设备的线电压和电流，并能计算有功功率、视在功率和功率因数、工作频率、有功电能等，实时监测单相、三相用电设备的运行情况和用电情况，保证了用电设备的安全，实现无人监控，配合继电器控制设备，可以实现过压过流自动切断电源。广泛用于环保用电监控，工厂用电设备工作状态监控等场景。

# **2 服务理念**

**我司郑重承诺:**

您购买的不仅仅是产品，还有细致、周到的技术支持服务**！！！(** =^_^= **)**  

本产品，现场只需普通工人接电安装即可! 无需调试！

我们免费提供远程指导，远程配置调试服务，将数据发送至用户指定的云平台。

数采物联作为工业数据采集专家，免费提供物联网方案咨询服务！

# 3 **产品特性参数**

## 3.1 **硬件参数**

外壳材质：ABS防火材料

外壳外观处理：ABS手感油

外壳尺寸：119*81*40.5 mm

重量：200g

安装方式：壁挂式

工作环境：-20℃～70℃ 0～95%RH无结露

储存环境：－25℃～85℃ 0～90%RH无结露

## 3.2 **功能特性**

电源：直流8~12V DC（端子），电源反向保护、错接保护

功耗：0.24W

通道数：6路交流电流、电压

电流互感器：2000：1（默认）

取样间隔：1s/通道

电压测量范围：100V-400V

电压测量精度：0.5% rdg.

电流测量范围：0-50A

电流测量精度：2% rdg.

通信接口特性：RS-485接口，RS-485(2线)双口并联， RS-485通信线上浪涌、静电（4000V）保护

参数:115200bps 8,N,1

最远通信距离：1.2公里

通讯协议：Modbus RTU协议

响应速度：≤100ms

设备地址范围：1~255

# 4 **产品核心优势**

* **安装简单，快速部署，助力物联网项目快速落地**
* **支持自定义注册包和心跳包，方便平台区分设备。**
* **支持外接多路传感器**
* **非侵入式采集，不影响设备正常工作**

# 5 **数据上报通信协议**

## 5.1 **协议解析说明**

![](/images/products/1692863194996563.png)

![](/images/products/1692863271591980.png)

![](/images/products/1692863331988292.png)

![](/images/products/1692863402196372.png)

## 5.2 **协议定制**

如需定制其他通信协议如MQTT、http等，可联系业务人员沟通。

# 6 **平台对接**

## 6.1 **默认平台**

产品出厂默认连接我司指定开放工业物联网平台，平台界面如下：

![](/images/products/1692863437918815.png)

电脑端浏览器界面

![](/images/products/1692863508800159.png)

手机端微信访问界面
